function mpc = sp_case1354
% SP_CASE1354  Synthetic 1354-bus operated grid, generated by the maintainer's case generator
% (seed in the script). Two voltage levels (220 kV and the backbone at
% 380 kV), 6 areas, 2040 branches, 260 generator buses
% (0 synchronous condensers), 900 loads with
% 30003 MW / 9719 Mvar. Self-built, no external data, no external license.
%
% Validated in the generator: base case 3 NR iterations, Vmin 0.9661 pu, Vmax
% 1.0362 pu, highest branch loading 85.6 %, 36 generators at a reactive
% limit, slack (bus 685) 881.0 MW, written as that unit's Pg. N-1 over 60 of 2040 branches:
% 2 outages island a bus, 0 do not converge. Ratings are sized per
% branch to the base-case flow with 30 percent headroom in the usual classes.

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	2	1	31.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	3	1	18.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	4	1	15.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	5	1	22.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	6	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	7	1	15.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	8	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	9	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	10	1	9.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	11	1	18.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	12	1	27.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	13	1	10.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	14	1	18.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	15	1	15.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	16	2	40.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	17	1	61.0	16.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	18	1	27.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	19	1	72.0	29.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	20	1	20.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	21	1	16.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	22	1	9.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	23	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	24	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	25	1	29.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	26	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	27	1	20.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	28	1	72.0	22.0	0.0	30.0	1	1.0	0.0	220.0	1	1.06	0.94;
	29	1	46.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	30	1	20.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	31	2	23.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	32	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	33	1	22.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	34	1	13.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	35	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	36	1	22.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	37	1	60.0	23.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	38	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	39	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	40	1	25.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	41	1	33.0	13.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	42	1	27.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	43	1	75.0	28.0	0.0	30.0	1	1.0	0.0	220.0	1	1.06	0.94;
	44	1	27.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	45	1	32.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	46	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	47	1	38.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	48	1	37.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	49	1	25.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	50	1	28.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	51	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	52	1	41.0	12.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	53	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	54	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	55	1	24.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	56	1	31.0	12.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	57	1	21.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	58	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	59	1	38.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	60	1	51.0	16.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	61	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	62	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	63	1	64.0	21.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	64	1	21.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	65	1	10.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	66	1	18.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	67	1	69.0	23.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	68	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	69	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	70	1	48.0	15.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	71	1	17.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	72	1	26.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	73	1	21.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	74	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	75	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	76	2	18.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	77	1	31.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	78	1	12.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	79	1	33.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	80	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	81	1	24.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	82	1	48.0	17.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	83	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	84	2	20.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	85	1	52.0	19.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	86	1	128.0	47.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	87	1	26.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	88	1	17.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	89	1	22.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	90	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	91	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	92	1	32.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	93	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	94	1	64.0	24.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	95	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	96	1	18.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	97	1	25.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	98	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	99	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	100	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	101	1	28.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	102	1	17.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	103	1	30.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	104	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	105	1	73.0	19.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	106	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	107	1	36.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	108	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	109	1	35.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	110	1	15.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	111	1	16.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	112	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	113	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	114	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	115	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	116	1	12.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	117	1	41.0	13.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	118	1	23.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	119	1	17.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	120	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	121	2	16.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	122	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	123	1	38.0	15.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	124	1	11.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	125	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	126	1	44.0	12.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	127	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	128	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	129	2	72.0	25.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	130	1	17.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	131	1	15.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	132	1	24.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	133	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	134	1	13.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	135	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	136	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	137	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	138	1	21.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	139	1	60.0	17.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	140	1	32.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	141	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	142	1	22.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	143	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	144	2	12.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	145	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	146	1	20.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	147	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	148	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	149	1	59.0	19.0	0.0	30.0	1	1.0	0.0	220.0	1	1.06	0.94;
	150	1	16.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	151	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	152	1	14.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	153	1	11.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	154	1	6.0	2.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	155	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	156	1	37.0	12.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	157	1	76.0	27.0	0.0	25.0	1	1.0	0.0	220.0	1	1.06	0.94;
	158	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	159	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	160	1	79.0	32.0	0.0	25.0	1	1.0	0.0	220.0	1	1.06	0.94;
	161	1	24.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	162	1	37.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	163	1	51.0	18.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	164	1	16.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	165	1	27.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	166	2	21.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	167	1	10.0	4.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	168	1	36.0	13.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	169	1	89.0	29.0	0.0	20.0	1	1.0	0.0	220.0	1	1.06	0.94;
	170	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	171	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	172	1	41.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	173	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	174	2	53.0	18.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	175	1	44.0	17.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	176	1	8.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	177	1	35.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	178	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	179	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	180	1	110.0	36.0	0.0	25.0	1	1.0	0.0	220.0	1	1.06	0.94;
	181	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	182	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	183	1	53.0	17.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	184	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	185	1	25.0	7.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	186	1	123.0	33.0	0.0	30.0	1	1.0	0.0	220.0	1	1.06	0.94;
	187	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	188	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	189	2	44.0	17.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	190	1	12.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	191	1	16.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	192	1	38.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	193	1	25.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	194	1	37.0	12.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	195	1	51.0	17.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	196	2	28.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	197	1	29.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	198	1	49.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	199	1	48.0	14.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	200	1	39.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	201	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	202	1	63.0	17.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	203	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	204	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	205	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	206	1	30.0	11.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	207	1	121.0	43.0	0.0	25.0	1	1.0	0.0	220.0	1	1.06	0.94;
	208	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	209	1	25.0	8.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	210	1	59.0	20.0	0.0	15.0	1	1.0	0.0	220.0	1	1.06	0.94;
	211	2	28.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	212	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	213	1	26.0	10.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	214	1	17.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	215	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	216	1	32.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	217	1	18.0	5.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	218	2	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.06	0.94;
	219	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	220	1	12.0	3.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	221	1	26.0	9.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	222	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	223	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	224	1	19.0	6.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	225	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	226	2	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.06	0.94;
	227	1	25.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	228	1	57.0	19.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	229	1	17.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	230	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	231	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	232	1	16.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	233	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	234	2	34.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	235	1	11.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	236	1	36.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	237	1	31.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	238	1	23.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	239	1	18.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	240	1	33.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	241	2	23.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	242	1	44.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	243	1	11.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	244	1	17.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	245	1	61.0	20.0	0.0	25.0	2	1.0	0.0	220.0	2	1.06	0.94;
	246	1	59.0	17.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	247	1	10.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	248	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	249	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	250	1	41.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	251	1	25.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	252	1	56.0	17.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	253	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	254	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	255	1	45.0	16.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	256	2	27.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	257	1	36.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	258	1	29.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	259	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	260	1	18.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	261	1	45.0	14.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	262	1	32.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	263	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	264	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	265	1	29.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	266	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	267	1	23.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	268	1	61.0	15.0	0.0	20.0	2	1.0	0.0	220.0	2	1.06	0.94;
	269	1	23.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	270	1	10.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	271	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	272	1	17.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	273	1	47.0	18.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	274	1	45.0	16.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	275	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	276	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	277	1	20.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	278	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	279	2	27.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	280	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	281	1	40.0	14.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	282	1	9.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	283	1	63.0	25.0	0.0	25.0	2	1.0	0.0	220.0	2	1.06	0.94;
	284	1	54.0	17.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	285	1	36.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	286	2	20.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	287	1	24.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	288	1	17.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	289	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	290	1	60.0	17.0	0.0	25.0	2	1.0	0.0	220.0	2	1.06	0.94;
	291	1	32.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	292	1	9.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	293	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	294	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	295	1	36.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	296	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	297	1	21.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	298	1	37.0	14.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	299	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	300	1	14.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	301	2	27.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	302	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	303	1	13.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	304	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	305	1	15.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	306	1	56.0	20.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	307	1	27.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	308	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	309	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	310	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	311	1	4.0	1.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	312	1	27.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	313	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	314	1	39.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	315	1	29.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	316	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	317	1	30.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	318	1	76.0	22.0	0.0	25.0	2	1.0	0.0	220.0	2	1.06	0.94;
	319	1	80.0	25.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	320	1	25.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	321	1	5.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	322	1	118.0	41.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	323	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	324	2	8.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	325	1	21.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	326	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	327	1	56.0	18.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	328	1	115.0	32.0	0.0	25.0	2	1.0	0.0	220.0	2	1.06	0.94;
	329	1	22.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	330	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	331	2	26.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	332	1	36.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	333	1	28.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	334	1	18.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	335	1	26.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	336	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	337	1	49.0	15.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	338	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	339	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	340	1	33.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	341	1	59.0	23.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	342	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	343	1	77.0	24.0	0.0	20.0	2	1.0	0.0	220.0	2	1.06	0.94;
	344	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	345	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	346	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	347	1	9.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	348	1	27.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	349	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	350	1	15.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	351	1	27.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	352	1	44.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	353	2	32.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	354	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	355	1	70.0	26.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	356	1	45.0	18.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	357	1	19.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	358	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	359	1	18.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	360	1	15.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	361	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	362	1	10.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	363	1	5.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	364	1	36.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	365	1	38.0	14.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	366	1	52.0	19.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	367	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	368	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	369	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	370	1	61.0	18.0	0.0	30.0	2	1.0	0.0	220.0	2	1.06	0.94;
	371	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	372	1	29.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	373	1	11.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	374	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	375	1	17.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	376	2	15.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	377	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	378	1	12.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	379	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	380	1	98.0	34.0	0.0	30.0	2	1.0	0.0	220.0	2	1.06	0.94;
	381	1	49.0	16.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	382	1	56.0	15.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	383	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	384	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	385	1	12.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	386	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	387	1	23.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	388	1	17.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	389	1	16.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	390	1	33.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	391	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	392	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	393	1	26.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	394	1	15.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	395	1	24.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	396	1	44.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	397	1	30.0	8.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	398	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	399	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	400	1	77.0	29.0	0.0	30.0	2	1.0	0.0	220.0	2	1.06	0.94;
	401	1	42.0	16.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	402	1	13.0	4.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	403	1	35.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	404	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	405	1	18.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	406	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	407	1	18.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	408	1	17.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	409	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	410	1	19.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	411	1	31.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	412	1	30.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	413	2	21.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	414	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	415	1	57.0	18.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	416	1	21.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	417	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	418	1	54.0	17.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	419	1	39.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	420	1	47.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	421	2	128.0	43.0	0.0	30.0	2	1.0	0.0	220.0	2	1.06	0.94;
	422	1	51.0	17.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	423	1	72.0	20.0	0.0	15.0	2	1.0	0.0	220.0	2	1.06	0.94;
	424	1	19.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	425	1	9.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	426	1	48.0	14.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	427	1	39.0	12.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	428	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	429	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	430	1	10.0	3.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	431	1	28.0	11.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	432	1	29.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	433	1	46.0	17.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	434	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	435	1	59.0	21.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	436	2	18.0	5.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	437	1	25.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	438	1	44.0	16.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	439	1	16.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	440	1	47.0	13.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	441	1	20.0	6.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	442	1	24.0	9.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	443	2	39.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	444	2	0.0	0.0	0.0	0.0	2	1.0	0.0	380.0	2	1.06	0.94;
	445	1	4.0	2.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	446	1	18.0	7.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	447	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	448	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	449	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	450	1	27.0	10.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	451	2	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	2	1.06	0.94;
	452	1	128.0	47.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	453	1	16.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	454	1	12.0	3.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	455	1	24.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	456	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	457	1	39.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	458	2	28.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	459	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	460	1	71.0	19.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	461	1	36.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	462	1	15.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	463	1	29.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	464	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	465	1	40.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	466	2	55.0	16.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	467	1	32.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	468	1	83.0	22.0	0.0	25.0	3	1.0	0.0	220.0	3	1.06	0.94;
	469	1	21.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	470	1	35.0	14.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	471	1	18.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	472	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	473	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	474	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	475	1	15.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	476	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	477	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	478	1	66.0	26.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	479	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	480	1	22.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	481	2	25.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	482	1	33.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	483	1	46.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	484	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	485	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	486	1	18.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	487	1	56.0	17.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	488	2	35.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	489	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	490	1	23.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	491	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	492	1	5.0	2.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	493	1	59.0	19.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	494	1	29.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	495	1	28.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	496	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	497	1	47.0	17.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	498	1	19.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	499	1	36.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	500	1	67.0	27.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	501	1	29.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	502	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	503	2	34.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	504	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	505	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	506	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	507	1	128.0	48.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	508	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	509	1	38.0	14.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	510	1	48.0	14.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	511	2	81.0	23.0	0.0	15.0	3	1.0	0.0	220.0	3	1.06	0.94;
	512	1	21.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	513	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	514	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	515	1	20.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	516	1	30.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	517	1	67.0	24.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	518	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	519	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	520	1	76.0	20.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	521	1	119.0	30.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	522	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	523	1	32.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	524	1	11.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	525	1	13.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	526	2	12.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	527	1	13.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	528	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	529	1	17.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	530	1	27.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	531	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	532	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	533	2	21.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	534	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	535	1	11.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	536	1	13.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	537	1	41.0	12.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	538	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	539	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	540	1	31.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	541	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	542	1	32.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	543	1	22.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	544	1	36.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	545	1	21.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	546	1	15.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	547	1	36.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	548	2	28.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	549	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	550	1	23.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	551	1	17.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	552	1	24.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	553	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	554	1	25.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	555	1	11.0	3.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	556	2	60.0	16.0	0.0	15.0	3	1.0	0.0	220.0	3	1.06	0.94;
	557	1	48.0	18.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	558	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	559	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	560	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	561	1	28.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	562	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	563	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	564	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	565	1	17.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	566	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	567	1	23.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	568	1	61.0	20.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	569	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	570	1	35.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	571	2	28.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	572	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	573	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	574	1	32.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	575	1	13.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	576	1	128.0	41.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	577	1	20.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	578	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	579	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	580	1	26.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	581	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	582	1	102.0	32.0	0.0	15.0	3	1.0	0.0	220.0	3	1.06	0.94;
	583	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	584	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	585	1	56.0	19.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	586	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	587	1	20.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	588	1	13.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	589	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	590	1	23.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	591	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	592	1	19.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	593	2	96.0	24.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	594	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	595	1	17.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	596	1	87.0	26.0	0.0	25.0	3	1.0	0.0	220.0	3	1.06	0.94;
	597	1	11.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	598	1	26.0	10.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	599	1	28.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	600	1	21.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	601	2	23.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	602	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	603	1	18.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	604	1	66.0	24.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	605	1	62.0	22.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	606	1	20.0	8.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	607	1	9.0	3.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	608	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	609	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	610	1	41.0	14.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	611	1	32.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	612	1	16.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	613	1	14.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	614	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	615	1	18.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	616	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	617	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	618	1	18.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	619	1	84.0	32.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	620	1	31.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	621	1	13.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	622	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	623	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	624	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	625	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	626	1	52.0	15.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	627	1	16.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	628	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	629	1	36.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	630	1	10.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	631	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	632	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	633	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	634	1	23.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	635	1	66.0	17.0	0.0	25.0	3	1.0	0.0	220.0	3	1.06	0.94;
	636	1	15.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	637	1	16.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	638	2	39.0	13.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	639	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	640	1	19.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	641	1	29.0	9.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	642	1	57.0	22.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	643	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	644	1	56.0	22.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	645	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	646	2	10.0	3.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	647	1	13.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	648	1	31.0	12.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	649	1	38.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	650	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	651	1	57.0	19.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	652	1	55.0	16.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	653	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	654	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	655	1	63.0	24.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	656	1	77.0	27.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	657	1	16.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	658	1	20.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	659	1	14.0	4.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	660	1	71.0	28.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	661	2	22.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	662	1	25.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	663	1	16.0	6.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	664	1	5.0	1.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	665	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	666	1	52.0	20.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	667	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	668	2	17.0	5.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	669	2	0.0	0.0	0.0	0.0	3	1.0	0.0	380.0	3	1.06	0.94;
	670	1	78.0	22.0	0.0	15.0	3	1.0	0.0	220.0	3	1.06	0.94;
	671	1	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	672	1	69.0	17.0	0.0	20.0	3	1.0	0.0	220.0	3	1.06	0.94;
	673	1	28.0	11.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	674	1	20.0	7.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	675	1	71.0	19.0	0.0	30.0	3	1.0	0.0	220.0	3	1.06	0.94;
	676	2	0.0	0.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	677	1	58.0	19.0	0.0	0.0	3	1.0	0.0	220.0	3	1.06	0.94;
	678	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	679	1	10.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	680	1	51.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	681	1	60.0	15.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	682	1	29.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	683	2	14.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	684	1	18.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	685	3	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	686	1	14.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	687	1	23.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	688	1	12.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	689	1	8.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	690	1	41.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	691	2	12.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	692	1	15.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	693	1	39.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	694	1	7.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	695	1	23.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	696	1	14.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	697	1	26.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	698	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	699	1	37.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	700	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	701	1	6.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	702	1	37.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	703	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	704	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	705	1	18.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	706	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	707	1	7.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	708	1	9.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	709	1	17.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	710	1	40.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	711	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	712	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	713	2	19.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	714	1	20.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	715	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	716	1	44.0	16.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	717	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	718	1	77.0	30.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	719	1	20.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	720	1	86.0	27.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	721	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	722	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	723	1	31.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	724	1	21.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	725	1	27.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	726	1	28.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	727	1	24.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	728	2	18.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	729	1	23.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	730	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	731	1	19.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	732	1	20.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	733	1	35.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	734	1	36.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	735	1	27.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	736	2	29.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	737	1	34.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	738	1	70.0	22.0	0.0	25.0	4	1.0	0.0	220.0	4	1.06	0.94;
	739	1	21.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	740	1	30.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	741	1	16.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	742	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	743	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	744	1	24.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	745	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	746	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	747	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	748	1	115.0	38.0	0.0	25.0	4	1.0	0.0	220.0	4	1.06	0.94;
	749	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	750	1	18.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	751	2	21.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	752	1	51.0	15.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	753	1	32.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	754	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	755	1	38.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	756	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	757	1	78.0	24.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	758	2	11.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	759	1	45.0	16.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	760	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	761	1	38.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	762	1	22.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	763	1	18.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	764	1	43.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	765	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	766	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	767	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	768	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	769	1	16.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	770	1	17.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	771	1	22.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	772	1	44.0	15.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	773	2	33.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	774	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	775	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	776	1	19.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	777	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	778	1	29.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	779	1	13.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	780	1	24.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	781	2	48.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	782	1	9.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	783	1	22.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	784	1	34.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	785	1	15.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	786	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	787	1	128.0	44.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	788	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	789	1	72.0	28.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	790	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	791	1	19.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	792	1	34.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	793	1	11.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	794	1	21.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	795	1	19.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	796	2	14.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	797	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	798	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	799	1	28.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	800	1	35.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	801	1	32.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	802	1	29.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	803	2	22.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	804	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	805	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	806	1	16.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	807	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	808	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	809	1	10.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	810	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	811	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	812	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	813	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	814	1	60.0	15.0	0.0	15.0	4	1.0	0.0	220.0	4	1.06	0.94;
	815	1	37.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	816	1	22.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	817	1	29.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	818	2	57.0	21.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	819	1	70.0	28.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	820	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	821	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	822	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	823	1	9.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	824	1	33.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	825	1	27.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	826	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	827	1	23.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	828	1	62.0	19.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	829	1	69.0	19.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	830	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	831	1	22.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	832	1	32.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	833	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	834	1	15.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	835	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	836	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	837	1	9.0	2.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	838	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	839	1	41.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	840	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	841	2	27.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	842	1	22.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	843	1	11.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	844	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	845	1	10.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	846	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	847	1	57.0	15.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	848	2	20.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	849	1	19.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	850	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	851	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	852	1	31.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	853	1	47.0	18.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	854	1	40.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	855	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	856	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	857	1	56.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	858	1	16.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	859	1	13.0	3.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	860	1	31.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	861	1	57.0	20.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	862	1	16.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	863	2	10.0	4.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	864	1	73.0	24.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	865	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	866	1	22.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	867	1	91.0	27.0	0.0	20.0	4	1.0	0.0	220.0	4	1.06	0.94;
	868	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	869	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	870	1	15.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	871	2	32.0	12.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	872	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	873	1	29.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	874	1	23.0	9.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	875	1	19.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	876	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	877	1	64.0	25.0	0.0	25.0	4	1.0	0.0	220.0	4	1.06	0.94;
	878	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	879	1	5.0	1.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	880	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	881	1	20.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	882	1	43.0	17.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	883	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	884	1	14.0	5.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	885	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	886	2	61.0	21.0	0.0	30.0	4	1.0	0.0	220.0	4	1.06	0.94;
	887	1	31.0	8.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	888	1	40.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	889	1	55.0	21.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	890	1	38.0	14.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	891	1	14.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	892	1	18.0	7.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	893	2	41.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	894	1	33.0	10.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	895	2	0.0	0.0	0.0	0.0	4	1.0	0.0	380.0	4	1.06	0.94;
	896	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	897	1	35.0	11.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	898	1	36.0	13.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	899	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	900	1	23.0	6.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	901	2	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	902	1	0.0	0.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	903	1	37.0	15.0	0.0	0.0	4	1.0	0.0	220.0	4	1.06	0.94;
	904	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	905	1	20.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	906	1	23.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	907	1	14.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	908	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	909	1	27.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	910	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	911	1	50.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	912	1	65.0	18.0	0.0	20.0	5	1.0	0.0	220.0	5	1.06	0.94;
	913	1	25.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	914	1	32.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	915	1	20.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	916	2	25.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	917	1	10.0	4.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	918	1	19.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	919	1	39.0	14.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	920	1	66.0	22.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	921	1	57.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	922	1	16.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	923	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	924	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	925	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	926	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	927	1	69.0	24.0	0.0	15.0	5	1.0	0.0	220.0	5	1.06	0.94;
	928	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	929	1	58.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	930	1	29.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	931	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	932	1	30.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	933	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	934	1	93.0	29.0	0.0	15.0	5	1.0	0.0	220.0	5	1.06	0.94;
	935	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	936	1	39.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	937	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	938	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	939	1	55.0	16.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	940	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	941	1	13.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	942	1	40.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	943	1	16.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	944	1	27.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	945	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	946	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	947	1	15.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	948	1	41.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	949	1	29.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	950	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	951	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	952	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	953	2	30.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	954	1	6.0	2.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	955	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	956	1	19.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	957	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	958	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	959	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	960	1	30.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	961	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	962	1	51.0	14.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	963	1	25.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	964	1	108.0	37.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	965	1	36.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	966	1	30.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	967	1	25.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	968	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	969	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	970	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	971	1	10.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	972	1	20.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	973	1	47.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	974	1	46.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	975	1	13.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	976	2	54.0	19.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	977	1	12.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	978	1	14.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	979	1	33.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	980	1	37.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	981	1	17.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	982	1	17.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	983	2	41.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	984	1	30.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	985	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	986	1	54.0	14.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	987	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	988	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	989	1	31.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	990	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	991	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	992	1	22.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	993	1	62.0	17.0	0.0	20.0	5	1.0	0.0	220.0	5	1.06	0.94;
	994	1	48.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	995	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	996	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	997	1	17.0	4.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	998	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	999	1	15.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1000	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1001	1	32.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1002	1	14.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1003	1	30.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1004	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1005	1	14.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1006	2	58.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1007	1	10.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1008	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1009	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1010	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1011	1	128.0	42.0	0.0	25.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1012	1	18.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1013	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1014	1	34.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1015	1	63.0	16.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1016	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1017	1	36.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1018	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1019	1	32.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1020	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1021	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1022	1	123.0	37.0	0.0	20.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1023	1	24.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1024	1	42.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1025	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1026	1	41.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1027	1	45.0	17.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1028	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1029	1	12.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1030	1	101.0	30.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1031	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1032	1	22.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1033	1	30.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1034	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1035	1	22.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1036	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1037	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1038	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1039	1	17.0	4.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1040	1	15.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1041	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1042	1	49.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1043	2	49.0	17.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1044	1	31.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1045	1	24.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1046	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1047	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1048	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1049	1	30.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1050	1	28.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1051	2	8.0	2.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1052	1	55.0	18.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1053	1	16.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1054	1	61.0	21.0	0.0	15.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1055	1	42.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1056	1	24.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1057	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1058	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1059	1	19.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1060	1	45.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1061	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1062	1	38.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1063	1	40.0	14.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1064	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1065	1	23.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1066	2	32.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1067	1	17.0	4.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1068	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1069	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1070	1	43.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1071	1	67.0	21.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1072	1	36.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1073	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1074	1	13.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1075	1	42.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1076	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1077	1	25.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1078	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1079	1	18.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1080	1	47.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1081	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1082	1	40.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1083	1	23.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1084	1	30.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1085	1	5.0	2.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1086	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1087	1	32.0	12.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1088	2	18.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1089	1	28.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1090	1	47.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1091	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1092	1	11.0	4.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1093	1	8.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1094	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1095	1	12.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1096	2	4.0	1.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1097	1	29.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1098	1	66.0	26.0	0.0	20.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1099	1	26.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1100	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1101	1	38.0	13.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1102	1	18.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1103	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1104	1	52.0	17.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1105	1	34.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1106	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1107	1	56.0	14.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1108	1	10.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1109	1	62.0	17.0	0.0	30.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1110	1	32.0	10.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1111	2	128.0	39.0	0.0	25.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1112	1	18.0	6.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1113	1	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1114	1	21.0	8.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1115	1	58.0	20.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1116	1	23.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1117	1	32.0	9.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1118	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1119	1	13.0	3.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1120	1	19.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1121	2	0.0	0.0	0.0	0.0	5	1.0	0.0	380.0	5	1.06	0.94;
	1122	1	33.0	11.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1123	1	47.0	15.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1124	1	9.0	2.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1125	1	48.0	16.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1126	2	0.0	0.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1127	1	15.0	5.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1128	1	25.0	7.0	0.0	0.0	5	1.0	0.0	220.0	5	1.06	0.94;
	1129	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1130	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1131	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1132	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1133	2	8.0	2.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1134	1	22.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1135	1	84.0	26.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1136	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1137	1	18.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1138	1	74.0	29.0	0.0	15.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1139	1	18.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1140	1	71.0	23.0	0.0	25.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1141	2	36.0	14.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1142	1	30.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1143	1	15.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1144	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1145	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1146	1	26.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1147	1	13.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1148	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1149	1	19.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1150	1	45.0	15.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1151	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1152	1	32.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1153	1	45.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1154	1	87.0	31.0	0.0	25.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1155	1	24.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1156	2	35.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1157	1	39.0	16.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1158	1	65.0	24.0	0.0	20.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1159	1	18.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1160	1	31.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1161	1	85.0	26.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1162	1	19.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1163	2	17.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1164	1	10.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1165	1	17.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1166	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1167	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1168	1	20.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1169	1	27.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1170	1	15.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1171	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1172	1	20.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1173	1	23.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1174	1	16.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1175	1	59.0	15.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1176	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1177	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1178	2	18.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1179	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1180	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1181	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1182	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1183	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1184	1	23.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1185	1	35.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1186	2	36.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1187	1	26.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1188	1	20.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1189	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1190	1	52.0	19.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1191	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1192	1	35.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1193	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1194	1	29.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1195	1	35.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1196	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1197	1	52.0	15.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1198	1	19.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1199	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1200	1	16.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1201	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1202	1	23.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1203	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1204	1	29.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1205	1	16.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1206	1	27.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1207	1	24.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1208	2	15.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1209	1	24.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1210	1	12.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1211	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1212	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1213	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1214	1	35.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1215	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1216	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1217	1	26.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1218	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1219	1	35.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1220	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1221	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1222	1	19.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1223	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1224	1	19.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1225	1	24.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1226	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1227	1	16.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1228	1	29.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1229	1	11.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1230	1	19.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1231	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1232	1	7.0	2.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1233	1	50.0	20.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1234	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1235	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1236	1	12.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1237	1	22.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1238	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1239	1	22.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1240	1	12.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1241	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1242	1	29.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1243	1	43.0	14.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1244	1	21.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1245	1	78.0	23.0	0.0	20.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1246	2	18.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1247	1	11.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1248	1	20.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1249	1	14.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1250	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1251	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1252	1	38.0	12.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1253	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1254	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1255	1	29.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1256	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1257	1	7.0	2.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1258	1	7.0	2.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1259	1	46.0	14.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1260	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1261	2	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1262	1	12.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1263	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1264	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1265	1	29.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1266	1	28.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1267	1	72.0	21.0	0.0	15.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1268	2	19.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1269	1	70.0	22.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1270	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1271	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1272	1	63.0	21.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1273	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1274	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1275	1	8.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1276	1	48.0	18.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1277	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1278	1	13.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1279	1	68.0	26.0	0.0	15.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1280	1	8.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1281	1	61.0	21.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1282	1	81.0	24.0	0.0	30.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1283	1	24.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1284	1	35.0	12.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1285	1	22.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1286	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1287	1	35.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1288	1	23.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1289	1	49.0	17.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1290	1	18.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1291	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1292	1	22.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1293	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1294	1	32.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1295	1	17.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1296	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1297	1	36.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1298	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1299	1	17.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1300	1	27.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1301	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1302	1	20.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1303	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1304	1	14.0	4.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1305	1	15.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1306	1	38.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1307	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1308	1	28.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1309	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1310	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1311	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1312	1	53.0	17.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1313	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1314	1	29.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1315	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1316	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1317	1	23.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1318	1	61.0	19.0	0.0	20.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1319	1	19.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1320	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1321	1	15.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1322	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1323	1	33.0	11.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1324	1	89.0	35.0	0.0	15.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1325	1	35.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1326	1	23.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1327	1	43.0	12.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1328	1	53.0	21.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1329	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1330	1	65.0	20.0	0.0	20.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1331	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1332	1	18.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1333	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1334	1	30.0	8.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1335	1	33.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1336	1	51.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1337	1	21.0	7.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1338	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1339	1	35.0	10.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1340	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1341	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1342	1	43.0	16.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1343	1	17.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1344	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1345	1	12.0	3.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1346	2	0.0	0.0	0.0	0.0	6	1.0	0.0	380.0	6	1.06	0.94;
	1347	1	0.0	0.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1348	1	18.0	6.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1349	1	40.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1350	1	38.0	13.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1351	1	45.0	12.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1352	1	12.0	5.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1353	1	28.0	9.0	0.0	0.0	6	1.0	0.0	220.0	6	1.06	0.94;
	1354	1	76.0	23.0	0.0	25.0	6	1.0	0.0	220.0	6	1.06	0.94;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1	104.0	0.0	10.0	-15.0	1.0	100.0	1	140.0	0.0;
	8	187.0	0.0	70.0	-20.0	1.015	100.0	1	240.0	0.0;
	9	39.0	0.0	60.0	-35.0	1.015	100.0	1	50.0	0.0;
	16	65.0	0.0	25.0	-145.0	1.015	100.0	1	80.0	0.0;
	23	187.0	0.0	155.0	-80.0	1.02	100.0	1	240.0	0.0;
	24	58.0	0.0	165.0	-20.0	1.01	100.0	1	80.0	0.0;
	31	74.0	0.0	130.0	-20.0	1.005	100.0	1	100.0	0.0;
	38	187.0	0.0	70.0	-530.0	1.005	100.0	1	240.0	0.0;
	39	57.0	0.0	295.0	-20.0	1.0	100.0	1	70.0	0.0;
	46	101.0	0.0	65.0	-20.0	1.015	100.0	1	130.0	0.0;
	53	187.0	0.0	520.0	-20.0	1.015	100.0	1	240.0	0.0;
	54	52.0	0.0	195.0	-20.0	1.005	100.0	1	70.0	0.0;
	61	79.0	0.0	45.0	-25.0	1.015	100.0	1	100.0	0.0;
	68	187.0	0.0	375.0	-20.0	1.02	100.0	1	240.0	0.0;
	69	90.0	0.0	35.0	-90.0	1.01	100.0	1	120.0	0.0;
	76	56.0	0.0	185.0	-20.0	1.005	100.0	1	70.0	0.0;
	83	187.0	0.0	70.0	-665.0	1.0	100.0	1	240.0	0.0;
	84	65.0	0.0	510.0	-20.0	1.005	100.0	1	80.0	0.0;
	91	79.0	0.0	315.0	-20.0	1.015	100.0	1	100.0	0.0;
	98	187.0	0.0	240.0	-130.0	1.02	100.0	1	240.0	0.0;
	99	50.0	0.0	20.0	-130.0	1.0	100.0	1	60.0	0.0;
	106	71.0	0.0	25.0	-220.0	1.02	100.0	1	90.0	0.0;
	113	187.0	0.0	315.0	-20.0	1.02	100.0	1	240.0	0.0;
	114	85.0	0.0	90.0	-20.0	1.01	100.0	1	110.0	0.0;
	121	85.0	0.0	35.0	-260.0	1.015	100.0	1	110.0	0.0;
	128	187.0	0.0	70.0	-375.0	1.01	100.0	1	240.0	0.0;
	129	63.0	0.0	445.0	-20.0	1.0	100.0	1	80.0	0.0;
	136	65.0	0.0	335.0	-20.0	1.015	100.0	1	80.0	0.0;
	143	187.0	0.0	250.0	-20.0	1.02	100.0	1	240.0	0.0;
	144	95.0	0.0	35.0	-425.0	1.005	100.0	1	120.0	0.0;
	151	51.0	0.0	210.0	-20.0	1.0	100.0	1	70.0	0.0;
	158	187.0	0.0	70.0	-20.0	1.015	100.0	1	240.0	0.0;
	159	92.0	0.0	15.0	-25.0	1.01	100.0	1	120.0	0.0;
	166	82.0	0.0	300.0	-20.0	1.02	100.0	1	110.0	0.0;
	173	187.0	0.0	70.0	-240.0	1.015	100.0	1	240.0	0.0;
	174	103.0	0.0	185.0	-20.0	1.015	100.0	1	130.0	0.0;
	181	89.0	0.0	285.0	-20.0	1.02	100.0	1	120.0	0.0;
	188	187.0	0.0	505.0	-20.0	1.02	100.0	1	240.0	0.0;
	189	80.0	0.0	185.0	-20.0	1.0	100.0	1	100.0	0.0;
	196	82.0	0.0	35.0	-470.0	1.0	100.0	1	110.0	0.0;
	203	187.0	0.0	70.0	-315.0	1.01	100.0	1	240.0	0.0;
	204	38.0	0.0	310.0	-20.0	1.01	100.0	1	50.0	0.0;
	211	39.0	0.0	30.0	-20.0	1.01	100.0	1	50.0	0.0;
	218	187.0	0.0	185.0	-20.0	1.02	100.0	1	240.0	0.0;
	219	100.0	0.0	80.0	-20.0	1.015	100.0	1	130.0	0.0;
	226	99.0	0.0	35.0	-65.0	1.0	100.0	1	130.0	0.0;
	233	197.0	0.0	10.0	-10.0	1.015	100.0	1	260.0	0.0;
	234	44.0	0.0	155.0	-20.0	1.01	100.0	1	60.0	0.0;
	241	122.0	0.0	815.0	-20.0	1.02	100.0	1	160.0	0.0;
	248	197.0	0.0	80.0	-75.0	1.015	100.0	1	260.0	0.0;
	249	121.0	0.0	50.0	-380.0	1.005	100.0	1	160.0	0.0;
	256	66.0	0.0	25.0	-95.0	1.0	100.0	1	90.0	0.0;
	263	197.0	0.0	400.0	-20.0	1.015	100.0	1	260.0	0.0;
	264	77.0	0.0	90.0	-20.0	1.005	100.0	1	100.0	0.0;
	271	100.0	0.0	40.0	-165.0	1.01	100.0	1	130.0	0.0;
	278	197.0	0.0	125.0	-20.0	1.015	100.0	1	260.0	0.0;
	279	111.0	0.0	40.0	-260.0	1.005	100.0	1	140.0	0.0;
	286	108.0	0.0	525.0	-20.0	1.015	100.0	1	140.0	0.0;
	293	197.0	0.0	80.0	-150.0	1.015	100.0	1	260.0	0.0;
	294	80.0	0.0	30.0	-125.0	1.0	100.0	1	100.0	0.0;
	301	69.0	0.0	25.0	-190.0	1.005	100.0	1	90.0	0.0;
	308	197.0	0.0	480.0	-20.0	1.02	100.0	1	260.0	0.0;
	309	44.0	0.0	160.0	-20.0	1.01	100.0	1	60.0	0.0;
	316	71.0	0.0	35.0	-65.0	1.005	100.0	1	90.0	0.0;
	323	197.0	0.0	80.0	-300.0	1.015	100.0	1	260.0	0.0;
	324	106.0	0.0	35.0	-70.0	1.005	100.0	1	140.0	0.0;
	331	104.0	0.0	40.0	-60.0	1.01	100.0	1	140.0	0.0;
	338	197.0	0.0	105.0	-20.0	1.02	100.0	1	260.0	0.0;
	339	101.0	0.0	175.0	-95.0	1.015	100.0	1	130.0	0.0;
	346	123.0	0.0	305.0	-20.0	1.02	100.0	1	160.0	0.0;
	353	106.0	0.0	360.0	-20.0	1.01	100.0	1	140.0	0.0;
	354	197.0	0.0	205.0	-20.0	1.02	100.0	1	260.0	0.0;
	361	39.0	0.0	20.0	-125.0	1.02	100.0	1	50.0	0.0;
	368	111.0	0.0	95.0	-50.0	1.01	100.0	1	140.0	0.0;
	369	197.0	0.0	80.0	-275.0	1.005	100.0	1	260.0	0.0;
	376	64.0	0.0	140.0	-20.0	1.015	100.0	1	80.0	0.0;
	383	46.0	0.0	20.0	-300.0	1.01	100.0	1	60.0	0.0;
	384	197.0	0.0	80.0	-20.0	1.01	100.0	1	260.0	0.0;
	391	62.0	0.0	215.0	-115.0	1.02	100.0	1	80.0	0.0;
	398	104.0	0.0	40.0	-570.0	1.005	100.0	1	140.0	0.0;
	399	197.0	0.0	80.0	-25.0	1.01	100.0	1	260.0	0.0;
	406	118.0	0.0	45.0	-230.0	1.0	100.0	1	150.0	0.0;
	413	37.0	0.0	20.0	-895.0	1.0	100.0	1	50.0	0.0;
	414	197.0	0.0	395.0	-20.0	1.01	100.0	1	260.0	0.0;
	421	45.0	0.0	320.0	-20.0	1.005	100.0	1	60.0	0.0;
	428	53.0	0.0	570.0	-20.0	1.015	100.0	1	70.0	0.0;
	429	197.0	0.0	65.0	-35.0	1.01	100.0	1	260.0	0.0;
	436	106.0	0.0	850.0	-20.0	1.02	100.0	1	140.0	0.0;
	443	38.0	0.0	445.0	-20.0	1.015	100.0	1	50.0	0.0;
	444	197.0	0.0	145.0	-270.0	1.0	100.0	1	260.0	0.0;
	451	40.0	0.0	455.0	-20.0	1.02	100.0	1	50.0	0.0;
	458	79.0	0.0	30.0	-35.0	1.005	100.0	1	100.0	0.0;
	459	204.0	0.0	80.0	-45.0	1.005	100.0	1	270.0	0.0;
	466	44.0	0.0	20.0	-280.0	1.01	100.0	1	60.0	0.0;
	473	50.0	0.0	20.0	-580.0	1.005	100.0	1	60.0	0.0;
	474	204.0	0.0	210.0	-115.0	1.02	100.0	1	270.0	0.0;
	481	59.0	0.0	25.0	-910.0	1.005	100.0	1	80.0	0.0;
	488	121.0	0.0	50.0	-215.0	1.0	100.0	1	160.0	0.0;
	489	204.0	0.0	75.0	-40.0	1.01	100.0	1	270.0	0.0;
	496	54.0	0.0	1095.0	-20.0	1.02	100.0	1	70.0	0.0;
	503	91.0	0.0	280.0	-20.0	1.0	100.0	1	120.0	0.0;
	504	204.0	0.0	100.0	-20.0	1.01	100.0	1	270.0	0.0;
	511	62.0	0.0	240.0	-20.0	1.0	100.0	1	80.0	0.0;
	518	75.0	0.0	30.0	-720.0	1.01	100.0	1	100.0	0.0;
	519	204.0	0.0	95.0	-20.0	1.01	100.0	1	270.0	0.0;
	526	132.0	0.0	530.0	-20.0	1.02	100.0	1	170.0	0.0;
	533	83.0	0.0	660.0	-20.0	1.02	100.0	1	110.0	0.0;
	534	204.0	0.0	80.0	-590.0	1.0	100.0	1	270.0	0.0;
	541	76.0	0.0	65.0	-20.0	1.015	100.0	1	100.0	0.0;
	548	103.0	0.0	20.0	-40.0	1.02	100.0	1	130.0	0.0;
	549	204.0	0.0	325.0	-20.0	1.01	100.0	1	270.0	0.0;
	556	97.0	0.0	910.0	-20.0	1.02	100.0	1	130.0	0.0;
	563	81.0	0.0	180.0	-20.0	1.02	100.0	1	110.0	0.0;
	564	204.0	0.0	80.0	-85.0	1.0	100.0	1	270.0	0.0;
	571	133.0	0.0	290.0	-20.0	1.015	100.0	1	170.0	0.0;
	578	115.0	0.0	245.0	-20.0	1.02	100.0	1	150.0	0.0;
	579	204.0	0.0	80.0	-290.0	1.005	100.0	1	270.0	0.0;
	586	63.0	0.0	345.0	-20.0	1.01	100.0	1	80.0	0.0;
	593	51.0	0.0	535.0	-20.0	1.015	100.0	1	70.0	0.0;
	594	204.0	0.0	300.0	-160.0	1.02	100.0	1	270.0	0.0;
	601	97.0	0.0	40.0	-575.0	1.005	100.0	1	130.0	0.0;
	608	80.0	0.0	30.0	-55.0	1.01	100.0	1	100.0	0.0;
	609	204.0	0.0	80.0	-490.0	1.0	100.0	1	270.0	0.0;
	616	61.0	0.0	215.0	-115.0	1.015	100.0	1	80.0	0.0;
	623	91.0	0.0	35.0	-20.0	1.005	100.0	1	120.0	0.0;
	624	204.0	0.0	355.0	-20.0	1.02	100.0	1	270.0	0.0;
	631	96.0	0.0	35.0	-295.0	1.005	100.0	1	120.0	0.0;
	638	43.0	0.0	205.0	-110.0	1.015	100.0	1	60.0	0.0;
	639	204.0	0.0	80.0	-60.0	1.015	100.0	1	270.0	0.0;
	646	60.0	0.0	25.0	-190.0	1.015	100.0	1	80.0	0.0;
	653	121.0	0.0	150.0	-20.0	1.01	100.0	1	160.0	0.0;
	654	204.0	0.0	80.0	-445.0	1.005	100.0	1	270.0	0.0;
	661	126.0	0.0	210.0	-20.0	1.01	100.0	1	160.0	0.0;
	668	82.0	0.0	35.0	-25.0	1.02	100.0	1	110.0	0.0;
	669	204.0	0.0	485.0	-20.0	1.02	100.0	1	270.0	0.0;
	676	75.0	0.0	60.0	-20.0	1.02	100.0	1	100.0	0.0;
	683	60.0	0.0	215.0	-20.0	1.01	100.0	1	80.0	0.0;
	685	881.0	0.0	9999.0	-9999.0	1.01	100.0	1	2380	0.0;
	691	41.0	0.0	20.0	-140.0	1.0	100.0	1	50.0	0.0;
	698	96.0	0.0	35.0	-170.0	1.005	100.0	1	120.0	0.0;
	700	180.0	0.0	70.0	-475.0	1.0	100.0	1	230.0	0.0;
	706	75.0	0.0	55.0	-20.0	1.0	100.0	1	100.0	0.0;
	713	47.0	0.0	40.0	-20.0	1.0	100.0	1	60.0	0.0;
	715	180.0	0.0	710.0	-20.0	1.015	100.0	1	230.0	0.0;
	721	71.0	0.0	130.0	-20.0	1.005	100.0	1	90.0	0.0;
	728	62.0	0.0	130.0	-20.0	1.01	100.0	1	80.0	0.0;
	730	180.0	0.0	70.0	-295.0	1.01	100.0	1	230.0	0.0;
	736	47.0	0.0	145.0	-20.0	1.005	100.0	1	60.0	0.0;
	743	69.0	0.0	220.0	-20.0	1.005	100.0	1	90.0	0.0;
	745	180.0	0.0	135.0	-20.0	1.015	100.0	1	230.0	0.0;
	751	77.0	0.0	290.0	-20.0	1.01	100.0	1	100.0	0.0;
	758	95.0	0.0	200.0	-20.0	1.005	100.0	1	120.0	0.0;
	760	180.0	0.0	70.0	-80.0	1.015	100.0	1	230.0	0.0;
	766	79.0	0.0	30.0	-20.0	1.0	100.0	1	100.0	0.0;
	773	66.0	0.0	60.0	-30.0	1.005	100.0	1	90.0	0.0;
	775	180.0	0.0	175.0	-20.0	1.02	100.0	1	230.0	0.0;
	781	65.0	0.0	140.0	-20.0	1.005	100.0	1	80.0	0.0;
	788	52.0	0.0	225.0	-20.0	1.02	100.0	1	70.0	0.0;
	790	180.0	0.0	70.0	-310.0	1.01	100.0	1	230.0	0.0;
	796	91.0	0.0	350.0	-185.0	1.02	100.0	1	120.0	0.0;
	803	90.0	0.0	210.0	-20.0	1.015	100.0	1	120.0	0.0;
	805	180.0	0.0	295.0	-20.0	1.02	100.0	1	230.0	0.0;
	811	93.0	0.0	35.0	-50.0	1.015	100.0	1	120.0	0.0;
	818	103.0	0.0	200.0	-20.0	1.0	100.0	1	130.0	0.0;
	820	180.0	0.0	70.0	-180.0	1.01	100.0	1	230.0	0.0;
	826	97.0	0.0	300.0	-20.0	1.005	100.0	1	130.0	0.0;
	833	77.0	0.0	30.0	-40.0	1.005	100.0	1	100.0	0.0;
	835	180.0	0.0	375.0	-20.0	1.02	100.0	1	230.0	0.0;
	841	99.0	0.0	135.0	-20.0	1.01	100.0	1	130.0	0.0;
	848	67.0	0.0	25.0	-420.0	1.0	100.0	1	90.0	0.0;
	850	180.0	0.0	245.0	-20.0	1.02	100.0	1	230.0	0.0;
	856	84.0	0.0	780.0	-20.0	1.02	100.0	1	110.0	0.0;
	863	52.0	0.0	25.0	-20.0	1.015	100.0	1	70.0	0.0;
	865	180.0	0.0	70.0	-505.0	1.01	100.0	1	230.0	0.0;
	871	61.0	0.0	15.0	-30.0	1.005	100.0	1	80.0	0.0;
	878	75.0	0.0	30.0	-520.0	1.005	100.0	1	100.0	0.0;
	880	180.0	0.0	115.0	-20.0	1.02	100.0	1	230.0	0.0;
	886	57.0	0.0	150.0	-20.0	1.005	100.0	1	70.0	0.0;
	893	102.0	0.0	200.0	-20.0	1.0	100.0	1	130.0	0.0;
	895	180.0	0.0	375.0	-20.0	1.02	100.0	1	230.0	0.0;
	901	56.0	0.0	20.0	-185.0	1.005	100.0	1	70.0	0.0;
	908	73.0	0.0	230.0	-20.0	1.015	100.0	1	90.0	0.0;
	910	193.0	0.0	150.0	-285.0	1.005	100.0	1	250.0	0.0;
	916	123.0	0.0	50.0	-175.0	1.005	100.0	1	160.0	0.0;
	923	69.0	0.0	295.0	-20.0	1.02	100.0	1	90.0	0.0;
	925	193.0	0.0	300.0	-20.0	1.02	100.0	1	250.0	0.0;
	931	80.0	0.0	30.0	-325.0	1.005	100.0	1	100.0	0.0;
	938	75.0	0.0	30.0	-305.0	1.0	100.0	1	100.0	0.0;
	940	193.0	0.0	425.0	-20.0	1.015	100.0	1	250.0	0.0;
	946	64.0	0.0	25.0	-240.0	1.0	100.0	1	80.0	0.0;
	953	69.0	0.0	280.0	-20.0	1.015	100.0	1	90.0	0.0;
	955	193.0	0.0	210.0	-390.0	1.0	100.0	1	250.0	0.0;
	961	80.0	0.0	625.0	-20.0	1.015	100.0	1	100.0	0.0;
	968	67.0	0.0	475.0	-20.0	1.015	100.0	1	90.0	0.0;
	970	193.0	0.0	75.0	-85.0	1.01	100.0	1	250.0	0.0;
	976	127.0	0.0	225.0	-20.0	1.0	100.0	1	170.0	0.0;
	983	89.0	0.0	35.0	-835.0	1.0	100.0	1	120.0	0.0;
	985	193.0	0.0	720.0	-20.0	1.02	100.0	1	250.0	0.0;
	991	101.0	0.0	10.0	-10.0	1.015	100.0	1	130.0	0.0;
	998	60.0	0.0	350.0	-20.0	1.01	100.0	1	80.0	0.0;
	1000	193.0	0.0	75.0	-735.0	1.005	100.0	1	250.0	0.0;
	1006	77.0	0.0	30.0	-130.0	1.005	100.0	1	100.0	0.0;
	1013	81.0	0.0	505.0	-20.0	1.01	100.0	1	110.0	0.0;
	1016	193.0	0.0	230.0	-20.0	1.02	100.0	1	250.0	0.0;
	1021	73.0	0.0	25.0	-120.0	1.005	100.0	1	90.0	0.0;
	1028	75.0	0.0	30.0	-600.0	1.005	100.0	1	100.0	0.0;
	1031	193.0	0.0	285.0	-20.0	1.02	100.0	1	250.0	0.0;
	1036	71.0	0.0	25.0	-95.0	1.02	100.0	1	90.0	0.0;
	1043	102.0	0.0	285.0	-20.0	1.02	100.0	1	130.0	0.0;
	1046	193.0	0.0	75.0	-140.0	1.01	100.0	1	250.0	0.0;
	1051	78.0	0.0	480.0	-20.0	1.01	100.0	1	100.0	0.0;
	1058	49.0	0.0	215.0	-20.0	1.005	100.0	1	60.0	0.0;
	1061	193.0	0.0	180.0	-20.0	1.015	100.0	1	250.0	0.0;
	1066	62.0	0.0	25.0	-325.0	1.005	100.0	1	80.0	0.0;
	1073	98.0	0.0	160.0	-85.0	1.01	100.0	1	130.0	0.0;
	1076	193.0	0.0	75.0	-230.0	1.005	100.0	1	250.0	0.0;
	1081	57.0	0.0	20.0	-235.0	1.0	100.0	1	70.0	0.0;
	1088	59.0	0.0	255.0	-20.0	1.005	100.0	1	80.0	0.0;
	1091	193.0	0.0	75.0	-160.0	1.005	100.0	1	250.0	0.0;
	1096	122.0	0.0	990.0	-20.0	1.02	100.0	1	160.0	0.0;
	1103	73.0	0.0	195.0	-20.0	1.005	100.0	1	90.0	0.0;
	1106	193.0	0.0	370.0	-20.0	1.02	100.0	1	250.0	0.0;
	1111	50.0	0.0	210.0	-20.0	1.015	100.0	1	60.0	0.0;
	1118	125.0	0.0	50.0	-20.0	1.015	100.0	1	160.0	0.0;
	1121	193.0	0.0	75.0	-25.0	1.01	100.0	1	250.0	0.0;
	1126	41.0	0.0	20.0	-85.0	1.0	100.0	1	50.0	0.0;
	1133	107.0	0.0	180.0	-20.0	1.015	100.0	1	140.0	0.0;
	1136	173.0	0.0	125.0	-65.0	1.015	100.0	1	220.0	0.0;
	1141	89.0	0.0	225.0	-20.0	1.01	100.0	1	120.0	0.0;
	1148	126.0	0.0	415.0	-20.0	1.015	100.0	1	160.0	0.0;
	1151	173.0	0.0	65.0	-305.0	1.005	100.0	1	220.0	0.0;
	1156	91.0	0.0	455.0	-20.0	1.015	100.0	1	120.0	0.0;
	1163	94.0	0.0	425.0	-20.0	1.01	100.0	1	120.0	0.0;
	1166	173.0	0.0	65.0	-20.0	1.01	100.0	1	220.0	0.0;
	1171	148.0	0.0	375.0	-20.0	1.02	100.0	1	190.0	0.0;
	1178	134.0	0.0	570.0	-20.0	1.015	100.0	1	170.0	0.0;
	1181	173.0	0.0	305.0	-20.0	1.015	100.0	1	220.0	0.0;
	1186	58.0	0.0	100.0	-190.0	1.0	100.0	1	80.0	0.0;
	1193	54.0	0.0	115.0	-215.0	1.0	100.0	1	70.0	0.0;
	1196	173.0	0.0	65.0	-295.0	1.0	100.0	1	220.0	0.0;
	1201	114.0	0.0	155.0	-20.0	1.005	100.0	1	150.0	0.0;
	1208	78.0	0.0	30.0	-500.0	1.005	100.0	1	100.0	0.0;
	1211	173.0	0.0	65.0	-185.0	1.01	100.0	1	220.0	0.0;
	1216	135.0	0.0	145.0	-20.0	1.005	100.0	1	180.0	0.0;
	1223	152.0	0.0	410.0	-20.0	1.015	100.0	1	200.0	0.0;
	1226	173.0	0.0	375.0	-20.0	1.02	100.0	1	220.0	0.0;
	1231	116.0	0.0	145.0	-20.0	1.005	100.0	1	150.0	0.0;
	1238	144.0	0.0	55.0	-270.0	1.02	100.0	1	190.0	0.0;
	1241	173.0	0.0	65.0	-250.0	1.01	100.0	1	220.0	0.0;
	1246	153.0	0.0	60.0	-95.0	1.005	100.0	1	200.0	0.0;
	1253	102.0	0.0	40.0	-20.0	1.005	100.0	1	130.0	0.0;
	1256	173.0	0.0	125.0	-20.0	1.015	100.0	1	220.0	0.0;
	1261	78.0	0.0	70.0	-20.0	1.015	100.0	1	100.0	0.0;
	1268	149.0	0.0	220.0	-20.0	1.005	100.0	1	190.0	0.0;
	1271	173.0	0.0	65.0	-160.0	1.005	100.0	1	220.0	0.0;
	1286	173.0	0.0	65.0	-225.0	1.0	100.0	1	220.0	0.0;
	1301	173.0	0.0	205.0	-20.0	1.005	100.0	1	220.0	0.0;
	1316	173.0	0.0	155.0	-20.0	1.005	100.0	1	220.0	0.0;
	1331	173.0	0.0	65.0	-225.0	1.0	100.0	1	220.0	0.0;
	1346	173.0	0.0	100.0	-20.0	1.005	100.0	1	220.0	0.0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	4	0.001187	0.003858	0.00672	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1	93	0.001618	0.005257	0.00916	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	2	12	0.00128	0.004161	0.00725	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	2	136	0.001386	0.004505	0.00785	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	3	87	0.00123	0.003996	0.00696	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	3	166	0.002045	0.006647	0.01158	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	4	14	0.001337	0.004347	0.00757	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	4	225	0.001167	0.003792	0.00661	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	5	76	0.001289	0.004188	0.0073	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	5	116	0.001268	0.004121	0.00718	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	5	155	0.001565	0.005087	0.00886	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	6	29	0.001566	0.005089	0.00886	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	6	139	0.001337	0.004347	0.00757	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	7	163	0.001597	0.00519	0.00904	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	9	70	0.001564	0.005082	0.00885	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	9	88	0.001725	0.005607	0.00977	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	10	118	0.001372	0.004459	0.00777	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	10	189	0.001578	0.005128	0.00893	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	11	105	0.001469	0.004774	0.00832	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	11	186	0.001271	0.00413	0.00719	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	12	24	0.001497	0.004866	0.00848	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	12	144	0.001448	0.004707	0.0082	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	13	120	0.001145	0.003723	0.00648	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	13	159	0.001528	0.004964	0.00865	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	13	217	0.001536	0.00499	0.00869	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	14	142	0.001733	0.005633	0.00981	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	15	182	0.001658	0.005388	0.00939	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	15	191	0.001628	0.005289	0.00921	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	16	154	0.00159	0.005167	0.009	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	16	156	0.001149	0.003733	0.0065	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	17	94	0.001545	0.005021	0.00875	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	17	126	0.001555	0.005054	0.0088	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	17	199	0.002073	0.006737	0.01173	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	18	96	0.001049	0.003408	0.00594	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	18	144	0.001202	0.003908	0.00681	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	19	117	0.001232	0.004004	0.00697	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	19	130	0.001582	0.005142	0.00896	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	20	107	0.001492	0.004849	0.00845	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	20	168	0.001776	0.005771	0.01005	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	20	181	0.001996	0.006486	0.0113	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	21	135	0.002149	0.006984	0.01217	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	22	198	0.001362	0.004426	0.00771	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	22	220	0.001222	0.00397	0.00692	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	24	59	0.001457	0.004735	0.00825	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	25	34	0.001425	0.004632	0.00807	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	25	48	0.001903	0.006186	0.01078	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	26	50	0.001444	0.004691	0.00817	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	26	82	0.001122	0.003646	0.00635	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	27	33	0.001213	0.003943	0.00687	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	27	111	0.001489	0.004839	0.00843	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	27	208	0.001426	0.004633	0.00807	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	28	42	0.00166	0.005396	0.0094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	28	66	0.00165	0.005362	0.00934	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	29	214	0.001469	0.004774	0.00832	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	30	50	0.001249	0.004059	0.00707	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	30	52	0.001316	0.004277	0.00745	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	31	105	0.00131	0.004259	0.00742	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	32	76	0.001455	0.004729	0.00824	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	32	192	0.001171	0.003806	0.00663	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	33	147	0.001282	0.004166	0.00726	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	34	171	0.001812	0.005888	0.01026	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	35	61	0.001579	0.005132	0.00894	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	35	212	0.001712	0.005564	0.00969	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	36	58	0.001556	0.005057	0.00881	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	36	70	0.001584	0.005148	0.00897	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	36	114	0.001445	0.004696	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	36	125	0.001746	0.005675	0.00988	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	37	138	0.001078	0.003503	0.0061	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	37	148	0.001639	0.005327	0.00928	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	37	157	0.001775	0.00577	0.01005	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	39	152	0.001452	0.00472	0.00822	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	39	198	0.001406	0.004568	0.00796	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	40	162	0.001505	0.00489	0.00852	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	40	205	0.00136	0.004419	0.0077	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	41	93	0.001184	0.003848	0.0067	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	41	184	0.001341	0.004358	0.00759	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	42	127	0.001366	0.004441	0.00774	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	43	172	0.001302	0.004232	0.00737	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	43	189	0.001336	0.004343	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	44	64	0.001333	0.004331	0.00754	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	45	149	0.001634	0.005309	0.00925	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	45	208	0.001342	0.004362	0.0076	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	46	140	0.001438	0.004673	0.00814	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	46	185	0.001469	0.004775	0.00832	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	47	95	0.001366	0.00444	0.00773	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	47	162	0.00134	0.004355	0.00759	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	48	177	0.001369	0.00445	0.00775	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	49	141	0.001348	0.00438	0.00763	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	51	72	0.001729	0.005619	0.00979	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	51	220	0.001435	0.004664	0.00812	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	54	89	0.002	0.006499	0.01132	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	54	162	0.001908	0.0062	0.0108	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	55	82	0.001483	0.004821	0.0084	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	55	202	0.001586	0.005154	0.00898	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	56	176	0.001396	0.004535	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	57	63	0.00169	0.005493	0.00957	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	57	129	0.001859	0.00604	0.01052	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	57	205	0.001487	0.004833	0.00842	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	59	85	0.001551	0.00504	0.00878	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	60	72	0.001348	0.004382	0.00763	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	60	81	0.001674	0.005441	0.00948	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	61	104	0.001573	0.005111	0.0089	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	61	137	0.001673	0.005439	0.00947	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	62	139	0.001187	0.003857	0.00672	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	63	169	0.001452	0.004718	0.00822	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	63	191	0.001267	0.004119	0.00718	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	64	79	0.001451	0.004714	0.00821	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	64	131	0.001572	0.005109	0.0089	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	65	110	0.001651	0.005366	0.00935	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	65	121	0.001734	0.005637	0.00982	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	66	137	0.001507	0.004899	0.00853	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	67	146	0.002319	0.007536	0.01313	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	67	150	0.001977	0.006425	0.01119	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	69	153	0.00166	0.005394	0.0094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	71	80	0.001922	0.006245	0.01088	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	71	90	0.001718	0.005582	0.00972	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	71	163	0.001453	0.004722	0.00822	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	73	79	0.001426	0.004635	0.00807	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	73	211	0.001091	0.003546	0.00618	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	74	133	0.001454	0.004726	0.00823	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	74	166	0.00181	0.005882	0.01025	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	75	153	0.001744	0.005668	0.00987	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	75	159	0.001449	0.00471	0.0082	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	77	164	0.001415	0.004597	0.00801	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	78	86	0.001554	0.005052	0.0088	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	80	84	0.001674	0.00544	0.00948	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	81	108	0.001464	0.004757	0.00829	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	82	130	0.001418	0.004608	0.00803	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	84	94	0.001561	0.005074	0.00884	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	86	101	0.001782	0.005792	0.01009	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	87	153	0.001254	0.004077	0.0071	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	87	178	0.001913	0.006218	0.01083	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	88	134	0.001704	0.005539	0.00965	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	88	174	0.001537	0.004996	0.0087	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	89	196	0.001342	0.004362	0.0076	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	91	132	0.001459	0.004742	0.00826	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	91	191	0.001485	0.004828	0.00841	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	92	109	0.001519	0.004938	0.0086	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	92	110	0.001335	0.004337	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	93	123	0.00175	0.005688	0.00991	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	95	109	0.001422	0.004623	0.00805	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	96	100	0.001201	0.003903	0.0068	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	97	109	0.001531	0.004977	0.00867	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	97	164	0.001444	0.004694	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	99	103	0.001356	0.004406	0.00767	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	99	226	0.001264	0.004107	0.00715	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	100	108	0.00169	0.005492	0.00957	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	101	193	0.001503	0.004885	0.00851	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	101	214	0.00126	0.004095	0.00713	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	101	220	0.001504	0.004889	0.00852	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	102	185	0.001544	0.005018	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	102	200	0.001447	0.004702	0.00819	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	103	187	0.00178	0.005784	0.01007	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	105	125	0.001598	0.005195	0.00905	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	106	165	0.001548	0.005031	0.00876	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	107	225	0.001686	0.005479	0.00954	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	111	189	0.001391	0.004522	0.00788	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	112	136	0.001352	0.004395	0.00766	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	114	157	0.001621	0.005268	0.00918	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	115	192	0.001062	0.003451	0.00601	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	116	142	0.001327	0.004313	0.00751	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	116	209	0.001553	0.005046	0.00879	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	119	139	0.001167	0.003792	0.00661	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	119	204	0.001542	0.005011	0.00873	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	120	180	0.001484	0.004824	0.0084	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	122	163	0.001644	0.005342	0.00931	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	122	168	0.001728	0.005617	0.00978	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	124	131	0.001844	0.005992	0.01044	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	124	166	0.001814	0.005896	0.01027	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	126	176	0.001449	0.00471	0.00821	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	127	223	0.001462	0.004752	0.00828	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	129	176	0.001494	0.004855	0.00846	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	131	185	0.001659	0.005393	0.00939	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	133	182	0.001512	0.004913	0.00856	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	133	206	0.001697	0.005516	0.00961	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	135	196	0.001553	0.005049	0.00879	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	138	145	0.001624	0.005279	0.0092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	141	151	0.001428	0.004642	0.00809	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	141	160	0.001446	0.004698	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	147	197	0.00136	0.004421	0.0077	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	148	190	0.001564	0.005083	0.00885	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	149	160	0.001608	0.005225	0.0091	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	151	163	0.001739	0.005653	0.00985	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	152	171	0.001128	0.003667	0.00639	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	155	215	0.001813	0.005892	0.01026	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	156	223	0.001589	0.005163	0.00899	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	161	222	0.001221	0.003969	0.00691	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	165	201	0.001169	0.0038	0.00662	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	167	174	0.001667	0.005419	0.00944	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	170	190	0.001829	0.005943	0.01035	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	174	207	0.001378	0.004477	0.0078	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	175	179	0.001621	0.005269	0.00918	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	175	184	0.001327	0.004313	0.00751	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	178	224	0.001999	0.006496	0.01132	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	179	186	0.001299	0.004223	0.00736	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	183	207	0.002478	0.008053	0.01403	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	183	213	0.001315	0.004272	0.00744	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	187	212	0.001728	0.005617	0.00978	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	194	206	0.001117	0.003631	0.00632	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	195	209	0.001239	0.004026	0.00701	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	198	221	0.001107	0.003598	0.00627	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	201	210	0.001742	0.005663	0.00986	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	202	216	0.001153	0.003748	0.00653	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	210	219	0.001404	0.004563	0.00795	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	216	219	0.001335	0.004339	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	217	222	0.001021	0.003317	0.00578	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	219	223	0.001386	0.004506	0.00785	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	227	231	0.001292	0.004199	0.00731	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	228	266	0.001397	0.004539	0.00791	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	228	283	0.00187	0.006076	0.01058	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	229	363	0.001607	0.005222	0.0091	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	229	410	0.001094	0.003556	0.00619	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	229	445	0.0014	0.004549	0.00792	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	230	341	0.001468	0.004772	0.00831	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	230	353	0.001627	0.005286	0.00921	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	230	378	0.001501	0.004878	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	231	375	0.001262	0.0041	0.00714	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	232	283	0.001751	0.005691	0.00991	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	232	331	0.001517	0.004931	0.00859	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	232	356	0.001272	0.004135	0.0072	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	234	352	0.001541	0.005009	0.00872	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	234	448	0.00148	0.00481	0.00838	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	235	423	0.001528	0.004966	0.00865	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	236	422	0.001632	0.005303	0.00924	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	236	423	0.001451	0.004715	0.00821	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	237	390	0.001773	0.005762	0.01004	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	237	441	0.001769	0.00575	0.01002	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	238	244	0.001422	0.00462	0.00805	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	238	437	0.001673	0.005436	0.00947	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	239	264	0.001657	0.005385	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	239	336	0.001385	0.004502	0.00784	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	239	358	0.001146	0.003724	0.00649	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	240	349	0.001483	0.004821	0.0084	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	241	265	0.001252	0.00407	0.00709	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	241	383	0.001117	0.003632	0.00633	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	242	269	0.001847	0.006003	0.01046	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	242	391	0.0014	0.004549	0.00792	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	243	411	0.00121	0.003933	0.00685	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	244	321	0.001454	0.004725	0.00823	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	245	326	0.001334	0.004336	0.00755	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	245	386	0.001584	0.005149	0.00897	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	246	327	0.001446	0.004699	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	246	332	0.001359	0.004416	0.00769	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	246	424	0.00162	0.005264	0.00917	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	247	413	0.00112	0.003641	0.00634	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	249	303	0.00136	0.004421	0.0077	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	249	356	0.001703	0.005536	0.00964	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	250	291	0.001369	0.004449	0.00775	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	251	297	0.001517	0.004932	0.00859	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	251	307	0.001582	0.00514	0.00895	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	251	334	0.001291	0.004196	0.00731	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	252	282	0.001677	0.005449	0.00949	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	252	314	0.001498	0.004867	0.00848	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	253	298	0.001213	0.003941	0.00687	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	253	363	0.001614	0.005247	0.00914	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	254	273	0.001217	0.003955	0.00689	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	255	315	0.00139	0.004516	0.00787	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	255	372	0.001411	0.004587	0.00799	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	256	276	0.001345	0.004373	0.00762	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	256	401	0.001893	0.006153	0.01072	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	257	362	0.001319	0.004287	0.00747	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	257	446	0.00137	0.004451	0.00775	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	258	341	0.001207	0.003922	0.00683	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	258	363	0.001414	0.004595	0.008	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	259	288	0.001336	0.004341	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	259	421	0.001584	0.005147	0.00897	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	259	427	0.001307	0.004247	0.0074	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	260	295	0.001118	0.003632	0.00633	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	260	324	0.001153	0.003748	0.00653	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	261	313	0.001736	0.00564	0.00983	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	261	324	0.001653	0.005374	0.00936	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	262	376	0.001033	0.003356	0.00585	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	265	320	0.001175	0.003819	0.00665	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	265	441	0.00132	0.004289	0.00747	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	266	322	0.001508	0.0049	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	267	391	0.001161	0.003772	0.00657	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	267	448	0.001953	0.006346	0.01105	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	268	292	0.001126	0.003659	0.00637	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	269	387	0.001432	0.004654	0.00811	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	269	431	0.001559	0.005065	0.00882	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	270	273	0.001539	0.005002	0.00871	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	270	325	0.001484	0.004821	0.0084	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	271	316	0.001669	0.005424	0.00945	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	271	403	0.001899	0.006173	0.01075	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	271	451	0.00161	0.005232	0.00911	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	272	344	0.00151	0.004907	0.00855	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	272	350	0.001788	0.005812	0.01012	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	272	378	0.001769	0.005751	0.01002	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	274	372	0.001298	0.004217	0.00735	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	275	299	0.001734	0.005636	0.00982	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	275	393	0.001412	0.004589	0.00799	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	276	381	0.001603	0.00521	0.00908	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	276	385	0.001562	0.005076	0.00884	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	277	412	0.001324	0.004304	0.0075	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	277	423	0.001779	0.00578	0.01007	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	279	364	0.001618	0.005258	0.00916	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	279	383	0.001141	0.003709	0.00646	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	280	351	0.001507	0.004898	0.00853	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	280	423	0.001532	0.004978	0.00867	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	281	409	0.001428	0.004641	0.00808	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	281	438	0.001111	0.00361	0.00629	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	282	366	0.001558	0.005064	0.00882	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	284	337	0.001951	0.006339	0.01104	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	284	368	0.001298	0.004219	0.00735	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	285	304	0.002026	0.006584	0.01147	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	285	349	0.001198	0.003895	0.00678	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	286	377	0.001899	0.006172	0.01075	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	286	413	0.001373	0.004462	0.00777	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	287	333	0.001467	0.004768	0.00831	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	287	353	0.001566	0.005088	0.00886	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	289	306	0.001272	0.004133	0.0072	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	289	358	0.001366	0.004438	0.00773	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	290	318	0.001684	0.005472	0.00953	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	290	449	0.001665	0.005413	0.00943	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	291	396	0.001591	0.005171	0.00901	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	292	331	0.00128	0.004158	0.00724	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	294	352	0.001397	0.004539	0.00791	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	294	388	0.001093	0.003553	0.00619	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	295	388	0.001662	0.005401	0.00941	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	296	351	0.001291	0.004196	0.00731	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	297	435	0.001282	0.004168	0.00726	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	298	411	0.001174	0.003815	0.00665	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	299	417	0.001509	0.004904	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	300	345	0.001214	0.003944	0.00687	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	301	416	0.001266	0.004114	0.00717	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	302	400	0.001605	0.005215	0.00908	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	302	420	0.001166	0.003789	0.0066	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	304	355	0.001182	0.003841	0.00669	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	305	446	0.00163	0.005298	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	306	437	0.002014	0.006545	0.0114	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	307	400	0.001397	0.00454	0.00791	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	309	370	0.0014	0.004549	0.00792	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	309	381	0.001377	0.004474	0.00779	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	310	396	0.00149	0.004842	0.00843	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	310	440	0.001245	0.004045	0.00705	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	311	321	0.001723	0.005598	0.00975	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	311	337	0.001594	0.005179	0.00902	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	312	347	0.001177	0.003826	0.00666	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	312	441	0.001189	0.003866	0.00673	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	313	373	0.001342	0.004361	0.0076	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	314	325	0.001732	0.005629	0.0098	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	314	439	0.00121	0.003934	0.00685	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	315	328	0.001503	0.004884	0.00851	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	315	359	0.001344	0.004368	0.00761	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	316	427	0.001188	0.003862	0.00673	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	317	337	0.001532	0.004977	0.00867	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	319	340	0.001646	0.00535	0.00932	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	319	394	0.00171	0.005559	0.00968	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	319	433	0.001257	0.004086	0.00712	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	322	361	0.001163	0.003781	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	327	365	0.001652	0.005369	0.00935	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	328	447	0.001428	0.004641	0.00808	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	329	391	0.001377	0.004475	0.00779	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	329	402	0.001264	0.004109	0.00716	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	330	424	0.001918	0.006235	0.01086	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	332	403	0.001372	0.00446	0.00777	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	333	336	0.001292	0.004198	0.00731	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	333	390	0.001955	0.006352	0.01107	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	334	348	0.001287	0.004182	0.00728	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	335	417	0.001604	0.005214	0.00908	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	339	407	0.001608	0.005225	0.0091	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	339	436	0.001767	0.005743	0.01	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	342	370	0.001159	0.003766	0.00656	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	343	405	0.002163	0.00703	0.01224	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	344	393	0.001304	0.004237	0.00738	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	345	346	0.001485	0.004825	0.0084	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	345	432	0.002198	0.007143	0.01244	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	346	386	0.001648	0.005355	0.00933	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	347	404	0.001457	0.004735	0.00825	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	348	380	0.001238	0.004022	0.00701	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	349	380	0.001715	0.005574	0.00971	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	349	442	0.001297	0.004216	0.00734	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	350	374	0.001649	0.005358	0.00933	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	351	418	0.001484	0.004824	0.0084	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	352	366	0.001348	0.004382	0.00763	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	356	365	0.001026	0.003336	0.00581	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	357	420	0.001558	0.005064	0.00882	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	359	412	0.001627	0.005289	0.00921	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	360	390	0.001401	0.004552	0.00793	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	362	396	0.001383	0.004494	0.00783	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	364	415	0.001182	0.003841	0.00669	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	367	372	0.00149	0.004841	0.00843	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	367	446	0.001849	0.006008	0.01046	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	368	375	0.001113	0.003618	0.0063	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	368	440	0.001185	0.00385	0.00671	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	370	431	0.001508	0.004903	0.00854	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	371	415	0.001337	0.004344	0.00757	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	374	398	0.001689	0.005488	0.00956	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	375	376	0.001807	0.005871	0.01023	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	379	380	0.001787	0.005808	0.01012	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	382	445	0.001834	0.00596	0.01038	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	389	410	0.001286	0.004179	0.00728	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	392	432	0.001232	0.004004	0.00697	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	395	419	0.001787	0.005807	0.01012	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	395	450	0.001727	0.005614	0.00978	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	397	430	0.001613	0.005242	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	398	428	0.001102	0.00358	0.00624	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	398	434	0.001203	0.003911	0.00681	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	401	443	0.001336	0.004341	0.00756	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	405	415	0.001198	0.003895	0.00678	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	406	421	0.001842	0.005987	0.01043	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	407	449	0.001138	0.003697	0.00644	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	408	422	0.001468	0.004771	0.00831	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	412	413	0.001619	0.005262	0.00917	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	418	433	0.001626	0.005286	0.00921	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	419	426	0.001271	0.00413	0.00719	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	420	425	0.001274	0.00414	0.00721	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	421	435	0.001606	0.005218	0.00909	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	425	438	0.001409	0.004581	0.00798	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	430	438	0.001479	0.004807	0.00837	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	436	447	0.001328	0.004316	0.00752	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	452	483	0.001221	0.003967	0.00691	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	452	612	0.001682	0.005467	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	453	608	0.001682	0.005468	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	454	559	0.0015	0.004874	0.00849	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	454	673	0.00142	0.004615	0.00804	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	455	497	0.001097	0.003565	0.00621	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	455	629	0.001111	0.003612	0.00629	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	456	522	0.001446	0.004701	0.00819	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	456	646	0.00114	0.003706	0.00645	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	457	528	0.001576	0.005121	0.00892	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	457	660	0.001902	0.006183	0.01077	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	458	632	0.001663	0.005404	0.00941	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	458	661	0.001483	0.004821	0.0084	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	458	663	0.001591	0.00517	0.00901	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	460	498	0.00124	0.004031	0.00702	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	460	568	0.001175	0.003819	0.00665	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	461	630	0.001048	0.003405	0.00593	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	461	631	0.001499	0.004871	0.00849	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	462	551	0.001152	0.003744	0.00652	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	462	616	0.001376	0.004473	0.00779	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	463	485	0.001116	0.003626	0.00632	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	463	581	0.001245	0.004047	0.00705	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	463	622	0.001083	0.003521	0.00613	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	464	640	0.001969	0.006398	0.01114	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	465	518	0.001229	0.003993	0.00696	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	465	556	0.001412	0.004589	0.00799	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	465	574	0.001121	0.003642	0.00634	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	466	530	0.001603	0.005208	0.00907	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	466	560	0.001401	0.004552	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	467	502	0.001853	0.006022	0.01049	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	467	616	0.002002	0.006505	0.01133	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	468	524	0.001932	0.00628	0.01094	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	468	645	0.001444	0.004692	0.00817	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	469	487	0.001432	0.004653	0.00811	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	469	490	0.001163	0.003781	0.00659	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	470	651	0.001779	0.005782	0.01007	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	470	659	0.001359	0.004415	0.00769	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	471	517	0.001827	0.005938	0.01034	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	472	591	0.001555	0.005053	0.0088	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	473	533	0.001626	0.005286	0.00921	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	473	670	0.001469	0.004775	0.00832	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	475	500	0.001348	0.004381	0.00763	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	475	671	0.001361	0.004424	0.00771	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	476	543	0.001946	0.006324	0.01102	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	476	586	0.001717	0.005579	0.00972	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	476	611	0.00192	0.00624	0.01087	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	477	485	0.001645	0.005345	0.00931	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	477	532	0.001634	0.00531	0.00925	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	478	507	0.00166	0.005396	0.0094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	478	575	0.001693	0.005501	0.00958	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	479	580	0.001643	0.005339	0.0093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	479	603	0.001366	0.004438	0.00773	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	480	496	0.001242	0.004037	0.00703	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	480	601	0.00152	0.00494	0.0086	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	481	496	0.001041	0.003382	0.00589	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	481	565	0.001611	0.005237	0.00912	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	482	583	0.00143	0.004648	0.0081	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	482	590	0.00115	0.003739	0.00651	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	483	621	0.00172	0.005589	0.00973	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	484	651	0.001749	0.005684	0.0099	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	486	530	0.001314	0.004272	0.00744	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	487	521	0.001283	0.004171	0.00726	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	488	663	0.00122	0.003965	0.00691	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	490	619	0.001526	0.004961	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	491	533	0.001249	0.004059	0.00707	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	491	628	0.00157	0.005103	0.00889	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	492	495	0.001674	0.005439	0.00947	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	492	544	0.001478	0.004802	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	493	637	0.001356	0.004409	0.00768	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	493	662	0.0015	0.004876	0.00849	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	494	570	0.001501	0.004877	0.00849	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	494	657	0.001139	0.003701	0.00645	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	495	597	0.00186	0.006044	0.01053	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	497	509	0.001325	0.004306	0.0075	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	498	653	0.001756	0.005707	0.00994	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	499	607	0.0015	0.004876	0.00849	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	499	618	0.001752	0.005694	0.00992	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	500	503	0.001538	0.004998	0.00871	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	501	518	0.00161	0.005233	0.00912	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	501	540	0.00112	0.00364	0.00634	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	502	529	0.001845	0.005995	0.01044	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	503	657	0.001303	0.004235	0.00738	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	505	618	0.001457	0.004734	0.00825	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	505	673	0.001627	0.005287	0.00921	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	506	508	0.001531	0.004975	0.00867	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	506	591	0.001376	0.004471	0.00779	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	507	662	0.001539	0.005002	0.00871	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	508	542	0.00176	0.005721	0.00997	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	509	653	0.001393	0.004527	0.00788	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	510	515	0.001502	0.004883	0.00851	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	510	633	0.001727	0.005612	0.00977	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	510	666	0.001694	0.005505	0.00959	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	511	603	0.001732	0.00563	0.00981	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	511	631	0.001498	0.004867	0.00848	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	512	673	0.001403	0.004561	0.00794	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	513	545	0.001809	0.005881	0.01024	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	513	649	0.001379	0.004481	0.00781	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	514	626	0.00107	0.003478	0.00606	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	515	539	0.001119	0.003638	0.00634	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	516	580	0.001184	0.003849	0.0067	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	517	665	0.001955	0.006354	0.01107	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	520	546	0.001021	0.003319	0.00578	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	520	559	0.001537	0.004994	0.0087	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	520	633	0.001253	0.004071	0.00709	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	521	544	0.001188	0.003859	0.00672	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	522	556	0.001929	0.006269	0.01092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	523	550	0.001501	0.004878	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	523	584	0.001138	0.003697	0.00644	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	525	578	0.001163	0.003781	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	525	588	0.00128	0.004161	0.00725	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	525	652	0.001505	0.004891	0.00852	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	526	582	0.001105	0.00359	0.00625	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	526	646	0.001501	0.004877	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	527	630	0.001842	0.005986	0.01043	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	528	677	0.001445	0.004697	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	529	553	0.001435	0.004664	0.00812	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	529	611	0.001292	0.004199	0.00731	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	531	640	0.001282	0.004165	0.00726	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	532	591	0.001275	0.004145	0.00722	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	532	675	0.001802	0.005857	0.0102	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	535	586	0.001232	0.004004	0.00698	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	535	662	0.001385	0.004501	0.00784	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	536	592	0.001556	0.005055	0.00881	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	537	572	0.001863	0.006056	0.01055	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	538	602	0.001622	0.00527	0.00918	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	538	629	0.001315	0.004273	0.00744	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	541	571	0.001057	0.003435	0.00598	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	541	613	0.001129	0.00367	0.00639	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	542	648	0.0014	0.004551	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	543	623	0.00172	0.00559	0.00974	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	547	635	0.001315	0.004274	0.00745	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	548	665	0.001381	0.004488	0.00782	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	550	573	0.001865	0.006062	0.01056	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	551	592	0.00149	0.004843	0.00844	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	552	625	0.001636	0.005316	0.00926	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	554	667	0.0017	0.005525	0.00962	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	555	560	0.00172	0.005591	0.00974	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	555	598	0.001402	0.004556	0.00794	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	557	561	0.001489	0.004838	0.00843	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	557	635	0.001482	0.004816	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	558	606	0.001056	0.003433	0.00598	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	559	572	0.001557	0.005062	0.00882	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	560	566	0.001073	0.003486	0.00607	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	561	614	0.001052	0.00342	0.00596	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	562	595	0.001344	0.004366	0.00761	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	563	578	0.001468	0.004771	0.00831	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	563	581	0.001309	0.004254	0.00741	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	565	638	0.001926	0.006258	0.0109	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	567	571	0.001483	0.00482	0.0084	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	567	634	0.001406	0.004568	0.00796	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	567	649	0.001274	0.00414	0.00721	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	568	655	0.001266	0.004115	0.00717	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	569	676	0.001347	0.004377	0.00762	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	570	627	0.001822	0.005922	0.01032	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	572	582	0.001737	0.005647	0.00984	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	573	608	0.001874	0.006089	0.01061	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	574	584	0.001448	0.004705	0.0082	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	576	592	0.001665	0.005412	0.00943	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	576	674	0.001673	0.005436	0.00947	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	577	652	0.001673	0.005438	0.00947	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	581	676	0.001361	0.004424	0.00771	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	583	600	0.001508	0.004901	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	585	638	0.001549	0.005035	0.00877	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	585	674	0.001493	0.004852	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	587	645	0.001613	0.005243	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	588	612	0.001187	0.003858	0.00672	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	589	605	0.001457	0.004734	0.00825	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	593	631	0.001345	0.004371	0.00761	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	595	658	0.001673	0.005436	0.00947	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	596	644	0.001275	0.004143	0.00722	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	597	628	0.001784	0.005797	0.0101	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	597	677	0.001032	0.003355	0.00584	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	598	641	0.001434	0.004661	0.00812	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	599	606	0.001213	0.003943	0.00687	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	599	607	0.001457	0.004734	0.00825	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	600	616	0.002069	0.006726	0.01172	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	603	604	0.001635	0.005313	0.00925	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	604	636	0.001694	0.005505	0.00959	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	604	664	0.001706	0.005544	0.00966	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	605	650	0.001612	0.00524	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	610	652	0.001548	0.005031	0.00876	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	612	667	0.001538	0.004999	0.00871	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	613	645	0.001401	0.004552	0.00793	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	615	622	0.00113	0.003674	0.0064	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	617	632	0.001894	0.006155	0.01072	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	617	656	0.001277	0.004151	0.00723	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	618	636	0.001362	0.004427	0.00771	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	619	658	0.001401	0.004555	0.00793	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	620	623	0.00134	0.004354	0.00759	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	625	659	0.001523	0.004949	0.00862	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	626	634	0.001866	0.006063	0.01056	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	634	661	0.001819	0.005911	0.0103	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	635	666	0.001296	0.004213	0.00734	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	637	642	0.001065	0.00346	0.00603	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	640	664	0.001311	0.00426	0.00742	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	643	658	0.001852	0.00602	0.01049	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	644	668	0.00131	0.004258	0.00742	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	647	660	0.001209	0.003931	0.00685	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	650	661	0.001576	0.005123	0.00892	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	655	656	0.001444	0.004693	0.00818	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	672	675	0.001567	0.005091	0.00887	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	678	702	0.00117	0.003801	0.00662	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	678	837	0.001135	0.003689	0.00643	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	678	859	0.00106	0.003444	0.006	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	679	752	0.001413	0.004594	0.008	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	679	784	0.001343	0.004365	0.0076	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	680	724	0.001273	0.004136	0.0072	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	680	734	0.001571	0.005106	0.00889	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	680	743	0.001321	0.004293	0.00748	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	681	683	0.001774	0.005765	0.01004	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	681	742	0.001031	0.00335	0.00584	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	682	759	0.00187	0.006076	0.01058	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	682	765	0.001453	0.004722	0.00823	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	684	744	0.001345	0.004372	0.00762	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	684	894	0.001449	0.004708	0.0082	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	686	823	0.001894	0.006154	0.01072	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	687	737	0.001839	0.005978	0.01041	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	687	758	0.001549	0.005033	0.00877	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	687	815	0.001297	0.004215	0.00734	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	688	719	0.001765	0.005738	0.00999	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	688	735	0.001778	0.005777	0.01006	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	688	748	0.001386	0.004503	0.00784	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	689	746	0.001671	0.005429	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	689	845	0.001341	0.004358	0.00759	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	690	830	0.001748	0.00568	0.00989	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	690	892	0.00125	0.004063	0.00708	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	691	725	0.001772	0.005761	0.01003	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	691	747	0.001413	0.004591	0.008	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	692	810	0.002049	0.00666	0.0116	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	692	838	0.00161	0.005233	0.00912	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	692	869	0.001238	0.004023	0.00701	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	693	695	0.001136	0.003691	0.00643	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	694	817	0.001343	0.004365	0.0076	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	695	809	0.001657	0.005385	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	696	712	0.001563	0.005079	0.00885	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	697	740	0.002128	0.006916	0.01205	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	697	791	0.001949	0.006333	0.01103	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	697	817	0.00212	0.006892	0.012	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	698	803	0.002695	0.008758	0.01526	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	698	866	0.00209	0.006793	0.01183	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	699	801	0.001289	0.00419	0.0073	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	699	890	0.001763	0.005731	0.00998	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	701	821	0.001603	0.00521	0.00907	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	701	847	0.001603	0.00521	0.00907	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	702	897	0.00167	0.005428	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	703	711	0.001417	0.004605	0.00802	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	703	839	0.001743	0.005665	0.00987	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	704	798	0.001493	0.004852	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	704	879	0.001521	0.004943	0.00861	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	705	729	0.001727	0.005612	0.00977	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	705	897	0.00123	0.003998	0.00696	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	706	713	0.001546	0.005024	0.00875	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	706	719	0.001545	0.005023	0.00875	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	707	785	0.001486	0.004829	0.00841	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	707	813	0.001122	0.003647	0.00635	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	708	854	0.001901	0.006179	0.01076	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	709	853	0.001337	0.004346	0.00757	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	710	851	0.00149	0.004843	0.00844	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	710	882	0.001566	0.005089	0.00886	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	711	749	0.001608	0.005227	0.00911	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	712	782	0.001709	0.005554	0.00968	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	712	804	0.001483	0.004819	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	713	814	0.001541	0.005008	0.00872	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	714	731	0.00132	0.004288	0.00747	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	714	842	0.001881	0.006112	0.01065	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	716	753	0.00137	0.004454	0.00776	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	716	799	0.00133	0.004322	0.00753	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	717	761	0.001149	0.003733	0.0065	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	717	847	0.001791	0.005822	0.01014	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	718	740	0.001567	0.005092	0.00887	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	718	836	0.002136	0.006943	0.01209	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	719	887	0.001581	0.005139	0.00895	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	720	771	0.001435	0.004663	0.00812	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	721	777	0.001334	0.004336	0.00755	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	722	812	0.001502	0.004882	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	722	851	0.001363	0.004429	0.00772	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	723	772	0.001389	0.004513	0.00786	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	724	772	0.001318	0.004282	0.00746	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	725	743	0.001185	0.00385	0.00671	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	725	843	0.001766	0.005739	0.01	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	726	828	0.001415	0.0046	0.00801	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	727	838	0.001895	0.006159	0.01073	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	728	855	0.001255	0.00408	0.00711	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	731	836	0.001494	0.004855	0.00846	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	732	809	0.001422	0.00462	0.00805	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	732	870	0.001538	0.004999	0.00871	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	733	749	0.001587	0.005159	0.00899	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	733	780	0.001769	0.00575	0.01002	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	734	795	0.001643	0.005338	0.0093	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	734	809	0.001436	0.004666	0.00813	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	735	770	0.001603	0.00521	0.00907	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	736	786	0.001501	0.004878	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	736	828	0.001481	0.004812	0.00838	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	737	831	0.001569	0.005099	0.00888	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	737	846	0.001594	0.00518	0.00902	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	738	792	0.001482	0.004815	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	739	807	0.001555	0.005055	0.0088	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	739	903	0.001532	0.004978	0.00867	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	741	868	0.001317	0.004282	0.00746	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	742	782	0.001427	0.004638	0.00808	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	744	878	0.001533	0.004983	0.00868	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	746	773	0.00109	0.003542	0.00617	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	746	807	0.001428	0.004641	0.00808	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	747	892	0.001397	0.004541	0.00791	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	748	774	0.001627	0.005289	0.00921	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	748	779	0.001263	0.004104	0.00715	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	749	804	0.001561	0.005074	0.00884	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	750	771	0.001415	0.004599	0.00801	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	750	829	0.00121	0.003932	0.00685	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	751	764	0.001676	0.005446	0.00949	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	751	808	0.001347	0.004379	0.00763	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	752	846	0.001567	0.005093	0.00887	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	752	860	0.001716	0.005578	0.00972	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	753	874	0.001108	0.003602	0.00627	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	754	783	0.001449	0.004708	0.0082	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	754	799	0.001051	0.003415	0.00595	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	755	807	0.001475	0.004794	0.00835	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	755	853	0.001492	0.004849	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	756	824	0.001354	0.004399	0.00766	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	757	827	0.001654	0.005376	0.00936	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	757	873	0.001859	0.006042	0.01053	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	758	829	0.001747	0.005679	0.00989	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	761	800	0.00139	0.004516	0.00787	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	762	763	0.001501	0.004879	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	762	845	0.001378	0.004477	0.0078	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	762	881	0.001527	0.004962	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	764	794	0.001227	0.003986	0.00694	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	765	806	0.00134	0.004355	0.00759	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	766	884	0.001331	0.004327	0.00754	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	766	897	0.00114	0.003704	0.00645	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	767	788	0.001814	0.005894	0.01027	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	767	891	0.00156	0.005071	0.00883	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	768	827	0.00138	0.004486	0.00782	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	768	876	0.001555	0.005052	0.0088	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	769	885	0.001687	0.005482	0.00955	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	774	878	0.001744	0.005667	0.00987	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	776	842	0.001497	0.004867	0.00848	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	777	848	0.002094	0.006807	0.01186	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	778	841	0.001262	0.004103	0.00715	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	778	889	0.001983	0.006443	0.01122	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	779	806	0.001398	0.004544	0.00792	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	780	823	0.001286	0.00418	0.00728	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	780	861	0.001636	0.005316	0.00926	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	781	828	0.001407	0.004573	0.00796	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	781	883	0.001254	0.004075	0.0071	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	782	866	0.002317	0.007531	0.01312	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	783	794	0.00146	0.004746	0.00827	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	783	825	0.001364	0.004434	0.00772	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	784	786	0.001491	0.004845	0.00844	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	785	834	0.001562	0.005077	0.00884	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	785	854	0.001425	0.004631	0.00807	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	787	796	0.001572	0.005109	0.0089	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	787	797	0.001554	0.005051	0.0088	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	787	802	0.001776	0.005773	0.01006	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	788	889	0.001391	0.004519	0.00787	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	789	798	0.0014	0.004551	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	789	832	0.001434	0.004661	0.00812	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	791	869	0.001536	0.004991	0.00869	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	792	830	0.001625	0.005282	0.0092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	793	830	0.001344	0.004367	0.00761	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	793	841	0.001316	0.004278	0.00745	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	793	888	0.001244	0.004043	0.00704	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	795	833	0.001606	0.005219	0.00909	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	796	870	0.001742	0.005662	0.00986	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	797	871	0.001539	0.005002	0.00871	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	800	808	0.00188	0.00611	0.01064	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	801	863	0.001419	0.004613	0.00804	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	801	875	0.001385	0.0045	0.00784	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	811	857	0.001247	0.004053	0.00706	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	812	883	0.001239	0.004025	0.00701	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	813	899	0.001613	0.005242	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	814	844	0.001401	0.004553	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	816	836	0.001596	0.005185	0.00903	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	816	893	0.00166	0.005395	0.0094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	818	840	0.001534	0.004984	0.00868	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	818	867	0.001284	0.004171	0.00727	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	819	868	0.001348	0.004382	0.00763	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	819	870	0.001369	0.004448	0.00775	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	821	900	0.001419	0.004611	0.00803	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	822	891	0.0011	0.003574	0.00623	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	823	900	0.001544	0.005018	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	824	861	0.001212	0.003938	0.00686	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	825	902	0.001181	0.00384	0.00669	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	826	893	0.001477	0.004801	0.00836	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	829	893	0.001309	0.004253	0.00741	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	832	882	0.001518	0.004933	0.00859	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	834	862	0.001603	0.005209	0.00907	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	839	855	0.001164	0.003783	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	840	859	0.001333	0.004334	0.00755	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	840	896	0.001272	0.004133	0.0072	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	842	864	0.00168	0.005459	0.00951	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	849	902	0.001402	0.004555	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	852	857	0.002045	0.006648	0.01158	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	852	901	0.001938	0.0063	0.01097	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	856	890	0.001607	0.005224	0.0091	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	856	894	0.001139	0.003703	0.00645	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	858	879	0.001153	0.003746	0.00652	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	867	877	0.001616	0.005252	0.00915	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	871	885	0.001863	0.006054	0.01055	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	872	877	0.001267	0.004118	0.00717	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	876	896	0.00179	0.005819	0.01014	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	886	902	0.001465	0.004761	0.00829	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	886	903	0.001447	0.004703	0.00819	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	890	898	0.001335	0.00434	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	904	929	0.001614	0.005246	0.00914	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	904	1063	0.001315	0.004275	0.00745	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	904	1120	0.001617	0.005255	0.00915	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	905	1078	0.001684	0.005474	0.00953	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	905	1090	0.0017	0.005525	0.00962	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	906	1019	0.001234	0.004012	0.00699	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	906	1097	0.001322	0.004297	0.00749	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	907	951	0.001337	0.004344	0.00757	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	907	1059	0.001515	0.004923	0.00858	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	908	1054	0.001682	0.005465	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	908	1117	0.001506	0.004895	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	909	1064	0.00101	0.003283	0.00572	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	909	1071	0.001395	0.004534	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	911	979	0.001273	0.004138	0.00721	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	911	1010	0.001317	0.004279	0.00745	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	912	943	0.001695	0.00551	0.0096	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	912	1086	0.00114	0.003706	0.00646	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	913	1115	0.001727	0.005611	0.00977	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	914	953	0.001677	0.005451	0.00949	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	914	1100	0.001497	0.004865	0.00848	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	915	1122	0.00123	0.003999	0.00697	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	916	1006	0.00146	0.004747	0.00827	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	917	975	0.001812	0.005889	0.01026	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	917	988	0.001656	0.005383	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	917	1083	0.0014	0.00455	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	918	1070	0.001267	0.004117	0.00717	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	918	1104	0.001501	0.004877	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	919	997	0.001465	0.004761	0.00829	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	920	995	0.001984	0.006449	0.01123	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	920	1098	0.001483	0.004818	0.00839	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	921	1003	0.001121	0.003645	0.00635	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	922	1101	0.001717	0.005581	0.00972	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	923	954	0.001623	0.005276	0.00919	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	923	1092	0.001457	0.004736	0.00825	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	924	934	0.001724	0.005604	0.00976	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	924	959	0.001671	0.00543	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	926	989	0.001448	0.004708	0.0082	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	926	1015	0.00195	0.006338	0.01104	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	926	1103	0.001719	0.005585	0.00973	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	927	1007	0.001626	0.005284	0.0092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	928	998	0.001352	0.004394	0.00765	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	928	1107	0.001643	0.005339	0.0093	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	929	941	0.001588	0.005161	0.00899	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	930	1048	0.001403	0.004559	0.00794	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	931	936	0.001435	0.004665	0.00813	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	931	1014	0.001712	0.005565	0.00969	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	932	943	0.001767	0.005743	0.01	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	932	1105	0.001841	0.005984	0.01042	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	933	1034	0.001435	0.004664	0.00812	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	933	1101	0.001428	0.004641	0.00808	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	934	1017	0.001956	0.006356	0.01107	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	934	1096	0.001602	0.005206	0.00907	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	935	1039	0.001495	0.00486	0.00847	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	935	1062	0.001293	0.004201	0.00732	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	935	1112	0.001006	0.003268	0.00569	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	936	976	0.001329	0.00432	0.00753	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	937	938	0.001146	0.003724	0.00649	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	938	1008	0.001611	0.005237	0.00912	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	938	1013	0.001616	0.005252	0.00915	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	939	1018	0.001267	0.004118	0.00717	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	942	1060	0.001377	0.004476	0.0078	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	942	1064	0.001292	0.004201	0.00732	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	944	958	0.001773	0.005761	0.01003	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	944	1107	0.001487	0.004833	0.00842	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	945	999	0.001534	0.004987	0.00869	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	945	1093	0.001453	0.004722	0.00822	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	945	1113	0.001418	0.004609	0.00803	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	946	1058	0.001353	0.004397	0.00766	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	946	1078	0.001494	0.004854	0.00846	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	947	1051	0.001102	0.00358	0.00624	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	948	1080	0.001221	0.003969	0.00691	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	949	1114	0.001075	0.003493	0.00609	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	950	974	0.001548	0.00503	0.00876	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	950	1035	0.001632	0.005304	0.00924	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	951	1117	0.001386	0.004505	0.00785	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	952	993	0.001397	0.004541	0.00791	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	953	1011	0.001768	0.005747	0.01001	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	953	1013	0.001654	0.005375	0.00936	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	954	969	0.00119	0.003866	0.00673	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	956	960	0.001281	0.004164	0.00725	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	956	1049	0.001299	0.004223	0.00736	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	957	1041	0.001512	0.004914	0.00856	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	957	1071	0.00163	0.005299	0.00923	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	958	994	0.001597	0.00519	0.00904	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	959	1094	0.001226	0.003985	0.00694	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	960	1030	0.001558	0.005064	0.00882	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	961	1028	0.001101	0.003578	0.00623	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	961	1086	0.001397	0.004539	0.00791	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	962	966	0.001483	0.00482	0.0084	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	962	986	0.001219	0.003963	0.0069	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	962	1111	0.001561	0.005073	0.00884	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	963	972	0.001647	0.005351	0.00932	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	963	1042	0.001138	0.003698	0.00644	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	964	1022	0.001917	0.006229	0.01085	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	964	1073	0.001425	0.00463	0.00806	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	965	1018	0.00164	0.00533	0.00928	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	966	1120	0.001218	0.003957	0.00689	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	967	1002	0.001302	0.004232	0.00737	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	967	1005	0.001633	0.005307	0.00924	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	968	975	0.001483	0.004819	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	968	981	0.001275	0.004145	0.00722	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	968	986	0.001421	0.004619	0.00805	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	969	1033	0.001465	0.004763	0.0083	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	971	1060	0.001415	0.004597	0.00801	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	971	1068	0.001737	0.005644	0.00983	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	971	1080	0.001318	0.004282	0.00746	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	972	1084	0.001574	0.005117	0.00891	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	973	982	0.001683	0.005471	0.00953	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	973	1004	0.001601	0.005203	0.00906	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	974	1053	0.001212	0.003938	0.00686	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	976	1026	0.00154	0.005006	0.00872	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	976	1053	0.001411	0.004585	0.00799	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	977	1069	0.001443	0.004691	0.00817	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	977	1114	0.00112	0.00364	0.00634	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	978	1088	0.001742	0.005661	0.00986	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	978	1126	0.001621	0.00527	0.00918	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	979	982	0.001626	0.005285	0.00921	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	979	1024	0.001339	0.004353	0.00758	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	980	1037	0.001762	0.005728	0.00998	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	980	1087	0.001767	0.005742	0.01	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	981	1037	0.001366	0.00444	0.00773	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	983	1048	0.001481	0.004813	0.00838	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	983	1097	0.001629	0.005294	0.00922	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	984	1051	0.001836	0.005967	0.01039	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	984	1074	0.001681	0.005465	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	987	989	0.001385	0.0045	0.00784	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	987	1019	0.001538	0.005	0.00871	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	988	1023	0.001432	0.004654	0.00811	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	990	1081	0.001477	0.0048	0.00836	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	990	1103	0.001621	0.005269	0.00918	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	991	1038	0.00163	0.005299	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	992	1042	0.00132	0.004289	0.00747	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	992	1124	0.0015	0.004876	0.00849	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	993	1124	0.00163	0.005297	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	994	1065	0.001392	0.004524	0.00788	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	994	1087	0.001241	0.004034	0.00703	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	995	1043	0.00185	0.006011	0.01047	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	996	1017	0.001798	0.005845	0.01018	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	997	1085	0.001219	0.003963	0.0069	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	997	1088	0.001847	0.006002	0.01045	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	998	1030	0.001309	0.004255	0.00741	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	998	1082	0.001502	0.004882	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	998	1105	0.001222	0.003972	0.00692	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	999	1051	0.001713	0.005566	0.0097	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	999	1065	0.001672	0.005436	0.00947	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1001	1065	0.001058	0.003438	0.00599	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1002	1054	0.001592	0.005174	0.00901	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1002	1089	0.001452	0.00472	0.00822	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1003	1015	0.002055	0.00668	0.01164	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1003	1032	0.001321	0.004294	0.00748	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1004	1123	0.001852	0.006018	0.01048	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1005	1127	0.001635	0.005313	0.00926	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1006	1092	0.001734	0.005636	0.00982	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1007	1077	0.001541	0.005009	0.00872	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1008	1045	0.001357	0.00441	0.00768	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1008	1110	0.001712	0.005563	0.00969	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1009	1082	0.001161	0.003775	0.00658	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1010	1036	0.001124	0.003653	0.00636	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1011	1095	0.001738	0.005647	0.00984	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1012	1054	0.001637	0.005319	0.00927	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1018	1052	0.001259	0.004093	0.00713	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1020	1090	0.001844	0.005993	0.01044	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1022	1029	0.001126	0.00366	0.00638	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1023	1069	0.002062	0.006701	0.01167	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1025	1064	0.001238	0.004023	0.00701	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1025	1116	0.00156	0.005071	0.00883	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1026	1068	0.001771	0.005757	0.01003	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	1027	1099	0.001227	0.003987	0.00695	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1028	1128	0.001127	0.003662	0.00638	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1029	1044	0.00141	0.004584	0.00798	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1033	1047	0.001343	0.004366	0.0076	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1034	1108	0.001318	0.004282	0.00746	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1036	1066	0.001988	0.006461	0.01125	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1037	1125	0.001525	0.004956	0.00863	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1038	1057	0.001252	0.00407	0.00709	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1039	1058	0.001491	0.004845	0.00844	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1039	1104	0.001655	0.005379	0.00937	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1040	1102	0.001672	0.005435	0.00947	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1040	1118	0.001744	0.005667	0.00987	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1041	1052	0.001551	0.005041	0.00878	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1043	1095	0.001323	0.004301	0.00749	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1044	1107	0.001848	0.006006	0.01046	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1047	1118	0.001689	0.005488	0.00956	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1048	1096	0.001133	0.003684	0.00642	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1049	1123	0.001555	0.005055	0.0088	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1050	1060	0.001629	0.005294	0.00922	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1050	1067	0.00114	0.003706	0.00645	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1055	1066	0.001713	0.005568	0.0097	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1056	1126	0.001493	0.004851	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1057	1119	0.001749	0.005684	0.0099	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1063	1072	0.001244	0.004044	0.00704	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1070	1125	0.001104	0.003587	0.00625	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1072	1077	0.001281	0.004163	0.00725	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1072	1117	0.001572	0.005108	0.0089	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1074	1119	0.00129	0.004192	0.0073	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1075	1113	0.001477	0.004799	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1079	1110	0.001196	0.003887	0.00677	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1079	1122	0.001217	0.003955	0.00689	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1081	1098	0.001249	0.004058	0.00707	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1084	1093	0.001584	0.005148	0.00897	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1099	1108	0.001408	0.004575	0.00797	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1102	1128	0.001318	0.004282	0.00746	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1109	1111	0.001537	0.004996	0.0087	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1115	1124	0.00142	0.004615	0.00804	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1129	1224	0.00123	0.003999	0.00697	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1129	1327	0.001664	0.005407	0.00942	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1130	1147	0.001164	0.003781	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1130	1277	0.001191	0.003872	0.00674	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1131	1148	0.001609	0.00523	0.00911	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1131	1172	0.001133	0.003681	0.00641	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1131	1217	0.001609	0.005231	0.00911	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1132	1272	0.001459	0.004743	0.00826	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1132	1333	0.001516	0.004929	0.00859	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1133	1206	0.001628	0.00529	0.00921	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1133	1230	0.00157	0.005103	0.00889	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1134	1141	0.001364	0.004433	0.00772	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1134	1260	0.001113	0.003616	0.0063	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1135	1332	0.00172	0.005591	0.00974	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1137	1212	0.001246	0.004051	0.00706	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1137	1295	0.001405	0.004567	0.00796	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1137	1328	0.001537	0.004995	0.0087	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1138	1154	0.001714	0.005571	0.0097	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1138	1198	0.001241	0.004034	0.00703	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1138	1270	0.002062	0.006701	0.01167	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1139	1149	0.001249	0.004059	0.00707	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1139	1155	0.001801	0.005854	0.0102	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1140	1341	0.001809	0.005879	0.01024	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1141	1219	0.001938	0.006299	0.01097	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1141	1336	0.001514	0.004919	0.00857	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1142	1274	0.001389	0.004515	0.00786	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1142	1312	0.001312	0.004265	0.00743	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1143	1178	0.001215	0.003949	0.00688	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1143	1187	0.001302	0.004232	0.00737	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1143	1285	0.001149	0.003733	0.0065	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1144	1216	0.001165	0.003785	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1144	1257	0.001254	0.004074	0.0071	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1145	1259	0.001807	0.005872	0.01023	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1145	1287	0.001506	0.004895	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1146	1278	0.001293	0.004202	0.00732	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1146	1293	0.001515	0.004925	0.00858	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1147	1353	0.001474	0.004792	0.00835	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1148	1305	0.001415	0.004598	0.00801	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1149	1204	0.001309	0.004255	0.00741	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1149	1307	0.001758	0.005712	0.00995	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1150	1167	0.001178	0.003827	0.00667	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1152	1292	0.001248	0.004055	0.00706	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1152	1317	0.001525	0.004955	0.00863	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1153	1325	0.001569	0.0051	0.00888	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1154	1345	0.001292	0.0042	0.00732	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1155	1284	0.001438	0.004675	0.00814	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1155	1298	0.001413	0.004592	0.008	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1156	1199	0.001548	0.005032	0.00877	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1156	1208	0.001323	0.004299	0.00749	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1157	1265	0.001441	0.004682	0.00816	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1158	1306	0.00152	0.004939	0.0086	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1158	1308	0.001473	0.004786	0.00834	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1159	1290	0.001656	0.005381	0.00937	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1160	1294	0.001154	0.00375	0.00653	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1161	1227	0.001099	0.003571	0.00622	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1161	1242	0.001657	0.005385	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1162	1205	0.001174	0.003815	0.00665	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1162	1207	0.001144	0.003717	0.00648	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1163	1193	0.001554	0.005052	0.0088	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	1163	1201	0.001673	0.005436	0.00947	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1164	1185	0.001398	0.004545	0.00792	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1164	1330	0.001354	0.0044	0.00766	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1165	1338	0.001452	0.004718	0.00822	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1167	1214	0.001345	0.00437	0.00761	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1167	1289	0.001514	0.004922	0.00857	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1168	1217	0.001651	0.005365	0.00935	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1168	1276	0.001368	0.004447	0.00775	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1169	1253	0.001655	0.005379	0.00937	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1169	1291	0.001775	0.005769	0.01005	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1170	1201	0.001483	0.004819	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1171	1283	0.001266	0.004115	0.00717	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1173	1192	0.00143	0.004648	0.0081	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1173	1347	0.001245	0.004046	0.00705	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1174	1262	0.001203	0.003908	0.00681	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1175	1297	0.001261	0.0041	0.00714	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1175	1309	0.001775	0.005768	0.01005	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1176	1213	0.001506	0.004894	0.00852	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1176	1349	0.001291	0.004196	0.00731	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1177	1336	0.001549	0.005035	0.00877	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1178	1349	0.0018	0.005849	0.01019	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1179	1347	0.001646	0.005349	0.00932	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1180	1206	0.001642	0.005335	0.00929	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1180	1334	0.001487	0.004834	0.00842	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1180	1350	0.001051	0.003415	0.00595	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1182	1275	0.0011	0.003574	0.00623	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1182	1314	0.001601	0.005205	0.00907	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1182	1330	0.001221	0.00397	0.00692	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1183	1248	0.001979	0.006433	0.01121	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1184	1249	0.001374	0.004464	0.00778	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1184	1305	0.001527	0.004961	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1186	1264	0.001334	0.004336	0.00755	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1186	1296	0.001525	0.004955	0.00863	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1186	1318	0.001467	0.004767	0.0083	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1187	1332	0.001521	0.004942	0.00861	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1188	1254	0.00213	0.006921	0.01206	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1188	1342	0.002024	0.006579	0.01146	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1189	1348	0.001267	0.004117	0.00717	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1189	1353	0.001571	0.005105	0.00889	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1190	1217	0.001801	0.005852	0.01019	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1190	1262	0.001393	0.004528	0.00789	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1191	1280	0.001498	0.004869	0.00848	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1191	1332	0.001663	0.005406	0.00942	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1192	1269	0.001355	0.004404	0.00767	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1192	1291	0.001611	0.005234	0.00912	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1193	1231	0.001776	0.005773	0.01006	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1193	1273	0.001357	0.004409	0.00768	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1194	1268	0.00203	0.006598	0.01149	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1194	1333	0.001616	0.005253	0.00915	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1195	1218	0.001685	0.005475	0.00954	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1195	1223	0.001349	0.004383	0.00763	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1197	1235	0.001267	0.004116	0.00717	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1197	1258	0.001582	0.00514	0.00895	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1197	1283	0.001639	0.005325	0.00928	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1199	1277	0.001163	0.00378	0.00658	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1200	1281	0.00161	0.005233	0.00912	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1200	1338	0.001443	0.004688	0.00817	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1201	1228	0.001396	0.004538	0.0079	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1202	1224	0.001558	0.005064	0.00882	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1202	1266	0.001852	0.006018	0.01048	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1203	1208	0.001068	0.003471	0.00605	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1203	1209	0.001211	0.003936	0.00686	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1203	1244	0.001866	0.006065	0.01056	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1204	1337	0.001528	0.004967	0.00865	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1205	1287	0.001277	0.004149	0.00723	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1206	1304	0.00145	0.004714	0.00821	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1207	1214	0.001277	0.004149	0.00723	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1210	1239	0.001746	0.005675	0.00989	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1210	1311	0.002152	0.006994	0.01218	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1212	1336	0.001511	0.004911	0.00856	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1213	1314	0.00177	0.005751	0.01002	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1213	1319	0.001388	0.004512	0.00786	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1215	1258	0.001312	0.004264	0.00743	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1215	1327	0.001042	0.003388	0.0059	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1216	1276	0.001179	0.003833	0.00668	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1218	1343	0.001592	0.005175	0.00901	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1220	1261	0.001523	0.004949	0.00862	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1220	1344	0.001088	0.003535	0.00616	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1221	1282	0.001288	0.004187	0.00729	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1222	1323	0.001558	0.005065	0.00882	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1223	1243	0.001482	0.004817	0.00839	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1225	1253	0.001575	0.005119	0.00892	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1225	1328	0.001395	0.004535	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1227	1321	0.001765	0.005735	0.00999	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1228	1320	0.001461	0.004747	0.00827	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1229	1234	0.001564	0.005085	0.00886	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1230	1240	0.001829	0.005945	0.01035	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1231	1265	0.001499	0.004871	0.00848	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1232	1254	0.001573	0.005113	0.00891	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1232	1288	0.001152	0.003744	0.00652	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1233	1237	0.001341	0.004359	0.00759	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1233	1276	0.001727	0.005614	0.00978	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1233	1293	0.001557	0.005061	0.00882	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1234	1351	0.001933	0.006281	0.01094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1236	1252	0.001692	0.005499	0.00958	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1238	1306	0.001133	0.003682	0.00641	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1238	1324	0.00142	0.004616	0.00804	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1239	1350	0.001887	0.006132	0.01068	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1242	1315	0.00139	0.004516	0.00787	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1243	1264	0.001494	0.004855	0.00846	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1244	1274	0.001438	0.004672	0.00814	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1245	1307	0.001852	0.006018	0.01048	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1245	1353	0.001576	0.005121	0.00892	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1246	1279	0.001385	0.0045	0.00784	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1247	1250	0.001524	0.004952	0.00863	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1247	1329	0.001364	0.004434	0.00772	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1248	1324	0.001466	0.004764	0.0083	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1251	1311	0.001716	0.005577	0.00972	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1251	1322	0.001436	0.004667	0.00813	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1252	1309	0.001257	0.004086	0.00712	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1254	1348	0.001766	0.005741	0.01	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1255	1344	0.001812	0.005889	0.01026	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1257	1309	0.001417	0.004605	0.00802	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1258	1321	0.001635	0.005314	0.00926	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1260	1329	0.001395	0.004534	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1262	1281	0.001491	0.004845	0.00844	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1263	1277	0.00166	0.005395	0.0094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1264	1285	0.001587	0.005157	0.00898	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1266	1303	0.001313	0.004268	0.00743	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1266	1317	0.001342	0.004361	0.0076	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1267	1303	0.001414	0.004595	0.008	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1268	1282	0.00133	0.004321	0.00753	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1272	1345	0.001424	0.004629	0.00806	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1273	1334	0.001317	0.004281	0.00746	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1278	1282	0.001444	0.004692	0.00817	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1279	1312	0.001396	0.004537	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1280	1299	0.001551	0.005041	0.00878	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1289	1339	0.001222	0.003972	0.00692	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1290	1297	0.001588	0.005162	0.00899	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1291	1299	0.001237	0.004019	0.007	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1292	1352	0.001048	0.003407	0.00593	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1294	1335	0.001496	0.004862	0.00847	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1295	1354	0.001198	0.003894	0.00678	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1298	1340	0.001354	0.0044	0.00766	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1300	1314	0.001519	0.004936	0.0086	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1302	1318	0.001103	0.003584	0.00624	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1305	1312	0.001412	0.00459	0.008	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1310	1339	0.001791	0.005821	0.01014	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1310	1343	0.001826	0.005936	0.01034	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1313	1334	0.001327	0.004313	0.00751	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1315	1325	0.001202	0.003906	0.0068	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1317	1351	0.001452	0.004721	0.00822	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1320	1323	0.001355	0.004403	0.00767	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1323	1326	0.001614	0.005244	0.00914	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1326	1339	0.001891	0.006145	0.0107	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1338	1351	0.001468	0.00477	0.00831	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1341	1354	0.001283	0.004169	0.00726	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	8	23	0.000947	0.009466	0.26318	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	23	38	0.000787	0.007867	0.21872	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	38	53	0.000828	0.008281	0.23023	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	53	68	0.000888	0.008877	0.24679	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	68	83	0.000789	0.007889	0.21932	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	83	98	0.000787	0.007867	0.21872	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	98	113	0.000789	0.007895	0.21948	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	113	128	0.000796	0.007958	0.22125	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	128	143	0.000916	0.009163	0.25476	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	143	158	0.000807	0.00807	0.22436	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	158	173	0.000902	0.009016	0.25067	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	173	188	0.000805	0.008053	0.2239	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	188	203	0.000819	0.008193	0.22779	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	203	218	0.000842	0.008415	0.23396	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	218	233	0.000858	0.008577	0.23847	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	233	248	0.000787	0.007867	0.21871	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	248	263	0.000828	0.008279	0.23017	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	263	278	0.000836	0.008359	0.2324	1500.0	1500.0	1500.0	0.0	0.0	1	-360.0	360.0;
	278	293	0.000799	0.007994	0.22225	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	293	308	0.0008	0.008	0.2224	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	308	323	0.000874	0.008741	0.24303	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	323	338	0.000788	0.00788	0.21907	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	338	354	0.000927	0.009269	0.25769	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	354	369	0.001011	0.010108	0.28102	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	369	384	0.001045	0.010453	0.29063	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	384	399	0.000921	0.009213	0.25614	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	399	414	0.000821	0.00821	0.22826	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	414	429	0.000789	0.007893	0.21943	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	429	444	0.000802	0.008024	0.22308	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	444	459	0.000787	0.007867	0.21872	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	459	474	0.000787	0.007873	0.21889	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	474	489	0.00079	0.007902	0.21968	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	489	504	0.000846	0.008456	0.23508	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	504	519	0.000881	0.008807	0.24485	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	519	534	0.000891	0.008909	0.24769	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	534	549	0.000858	0.008577	0.23847	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	549	564	0.000859	0.008586	0.23871	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	564	579	0.000793	0.007935	0.22059	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	579	594	0.000902	0.009024	0.2509	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	594	609	0.00101	0.0101	0.28081	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	609	624	0.000902	0.009018	0.25071	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	624	639	0.000815	0.008149	0.22655	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	639	654	0.000919	0.009188	0.25545	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	654	669	0.000849	0.008489	0.236	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	669	685	0.000801	0.008007	0.22262	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	685	700	0.000804	0.008035	0.2234	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	700	715	0.000795	0.007954	0.22114	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	715	730	0.000893	0.008933	0.24835	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	730	745	0.000836	0.008358	0.23236	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	745	760	0.000883	0.008826	0.24538	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	760	775	0.000943	0.009429	0.26215	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	775	790	0.000865	0.008646	0.24038	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	790	805	0.000795	0.007946	0.22092	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	805	820	0.000852	0.008519	0.23685	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	820	835	0.00089	0.008899	0.2474	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	835	850	0.000818	0.008181	0.22746	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	850	865	0.000837	0.00837	0.23269	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	865	880	0.000895	0.008951	0.24884	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	880	895	0.000787	0.007868	0.21875	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	895	910	0.000971	0.009706	0.26983	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	910	925	0.000788	0.007879	0.21906	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	925	940	0.000792	0.007916	0.22007	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	940	955	0.000931	0.009312	0.25889	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	955	970	0.000887	0.008875	0.24673	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	970	985	0.000797	0.007971	0.22161	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	985	1000	0.000903	0.009027	0.25097	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1000	1016	0.00088	0.008802	0.24471	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1016	1031	0.000915	0.009153	0.25446	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1031	1046	0.000976	0.009764	0.27145	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1046	1061	0.001032	0.010323	0.28699	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1061	1076	0.000858	0.008576	0.23842	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1076	1091	0.000809	0.008091	0.22494	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1091	1106	0.000838	0.008376	0.23286	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1106	1121	0.0008	0.007997	0.22233	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1121	1136	0.00079	0.0079	0.21962	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1136	1151	0.00102	0.010204	0.28368	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1151	1166	0.000859	0.008595	0.23895	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1166	1181	0.000817	0.008167	0.22707	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1181	1196	0.00097	0.009698	0.26963	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1196	1211	0.000987	0.009872	0.27447	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1211	1226	0.000829	0.008289	0.23046	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1226	1241	0.000787	0.007872	0.21885	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1241	1256	0.000788	0.007884	0.21919	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1256	1271	0.000838	0.008379	0.23294	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1271	1286	0.000811	0.008108	0.22541	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1286	1301	0.000864	0.008642	0.24026	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1301	1316	0.000789	0.00789	0.21934	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1316	1331	0.000796	0.007961	0.22133	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1331	1346	0.000944	0.009441	0.26248	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	8	38	0.001051	0.010509	0.29218	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	53	83	0.000997	0.009969	0.27715	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	98	128	0.000951	0.00951	0.26441	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	143	173	0.000979	0.009793	0.27228	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	188	218	0.001037	0.010366	0.28819	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	233	263	0.000973	0.009728	0.27045	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	278	308	0.000976	0.009761	0.27137	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	323	354	0.001026	0.010259	0.28522	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	369	399	0.000979	0.009788	0.27212	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	414	444	0.000953	0.00953	0.26496	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	459	489	0.000954	0.009537	0.26513	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	504	534	0.00095	0.009503	0.26421	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	549	579	0.001016	0.010155	0.28233	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	594	624	0.000973	0.009732	0.27056	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	639	669	0.000962	0.009624	0.26757	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	685	715	0.000951	0.009508	0.26434	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	730	760	0.001093	0.010929	0.30384	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	775	805	0.001022	0.010225	0.28427	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	820	850	0.000966	0.009664	0.26867	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	865	895	0.001012	0.010117	0.28126	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	910	940	0.000956	0.009556	0.26568	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	955	985	0.001045	0.010452	0.29059	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1000	1031	0.000953	0.00953	0.26495	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1046	1076	0.00101	0.010101	0.28083	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1091	1121	0.001009	0.010091	0.28056	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1136	1166	0.001002	0.01002	0.27856	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1181	1211	0.000951	0.009507	0.2643	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1226	1256	0.000952	0.009521	0.26471	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1271	1301	0.001047	0.010465	0.29095	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	1316	1346	0.001089	0.010894	0.30287	900.0	900.0	900.0	0.0	0.0	1	-360.0	360.0;
	8	150	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	38	67	0.0	0.02	0.0	400.0	400.0	400.0	0.98	0.0	1	-360.0	360.0;
	53	21	0.0	0.02	0.0	600.0	600.0	600.0	0.97	0.0	1	-360.0	360.0;
	83	121	0.0	0.02	0.0	600.0	600.0	600.0	0.96	0.0	1	-360.0	360.0;
	113	65	0.0	0.02	0.0	800.0	800.0	800.0	1.0	0.0	1	-360.0	360.0;
	128	103	0.0	0.02	0.0	400.0	400.0	400.0	0.985	0.0	1	-360.0	360.0;
	158	16	0.0	0.02	0.0	600.0	600.0	600.0	0.98	0.0	1	-360.0	360.0;
	188	201	0.0	0.02	0.0	600.0	600.0	600.0	0.96	0.0	1	-360.0	360.0;
	203	165	0.0	0.02	0.0	600.0	600.0	600.0	0.985	0.0	1	-360.0	360.0;
	233	394	0.0	0.02	0.0	800.0	800.0	800.0	0.985	0.0	1	-360.0	360.0;
	263	377	0.0	0.02	0.0	1500.0	1500.0	1500.0	1.0	0.0	1	-360.0	360.0;
	278	266	0.0	0.02	0.0	400.0	400.0	400.0	0.97	0.0	1	-360.0	360.0;
	308	228	0.0	0.02	0.0	400.0	400.0	400.0	0.96	0.0	1	-360.0	360.0;
	338	283	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	369	303	0.0	0.02	0.0	400.0	400.0	400.0	0.98	0.0	1	-360.0	360.0;
	384	357	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	414	397	0.0	0.02	0.0	600.0	600.0	600.0	0.96	0.0	1	-360.0	360.0;
	444	430	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	459	486	0.0	0.02	0.0	600.0	600.0	600.0	0.96	0.0	1	-360.0	360.0;
	489	644	0.0	0.02	0.0	800.0	800.0	800.0	0.96	0.0	1	-360.0	360.0;
	519	562	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	534	469	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	564	487	0.0	0.02	0.0	600.0	600.0	600.0	0.96	0.0	1	-360.0	360.0;
	594	495	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	609	528	0.0	0.02	0.0	800.0	800.0	800.0	0.98	0.0	1	-360.0	360.0;
	639	471	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	669	517	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	685	810	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	715	791	0.0	0.02	0.0	800.0	800.0	800.0	0.96	0.0	1	-360.0	360.0;
	745	694	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	760	899	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	790	708	0.0	0.02	0.0	400.0	400.0	400.0	0.98	0.0	1	-360.0	360.0;
	820	848	0.0	0.02	0.0	600.0	600.0	600.0	0.98	0.0	1	-360.0	360.0;
	835	769	0.0	0.02	0.0	600.0	600.0	600.0	0.98	0.0	1	-360.0	360.0;
	865	811	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	895	852	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	910	1036	0.0	0.02	0.0	600.0	600.0	600.0	0.97	0.0	1	-360.0	360.0;
	940	1024	0.0	0.02	0.0	600.0	600.0	600.0	0.97	0.0	1	-360.0	360.0;
	970	1004	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	985	1123	0.0	0.02	0.0	800.0	800.0	800.0	1.0	0.0	1	-360.0	360.0;
	1016	1027	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	1046	933	0.0	0.02	0.0	400.0	400.0	400.0	1.0	0.0	1	-360.0	360.0;
	1076	922	0.0	0.02	0.0	400.0	400.0	400.0	0.98	0.0	1	-360.0	360.0;
	1091	1014	0.0	0.02	0.0	800.0	800.0	800.0	0.98	0.0	1	-360.0	360.0;
	1121	931	0.0	0.02	0.0	600.0	600.0	600.0	0.98	0.0	1	-360.0	360.0;
	1151	1342	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	1166	1240	0.0	0.02	0.0	800.0	800.0	800.0	0.985	0.0	1	-360.0	360.0;
	1196	1188	0.0	0.02	0.0	600.0	600.0	600.0	0.97	0.0	1	-360.0	360.0;
	1226	1340	0.0	0.02	0.0	400.0	400.0	400.0	0.985	0.0	1	-360.0	360.0;
	1241	1298	0.0	0.02	0.0	400.0	400.0	400.0	0.97	0.0	1	-360.0	360.0;
	1271	1255	0.0	0.02	0.0	600.0	600.0	600.0	1.0	0.0	1	-360.0	360.0;
	1301	1158	0.0	0.02	0.0	400.0	400.0	400.0	0.96	0.0	1	-360.0	360.0;
	1316	1248	0.0	0.02	0.0	400.0	400.0	400.0	0.97	0.0	1	-360.0	360.0;
	1346	1183	0.0	0.02	0.0	400.0	400.0	400.0	0.98	0.0	1	-360.0	360.0;
	117	408	0.003477	0.011301	0.01969	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	106	394	0.003826	0.012435	0.02166	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	100	402	0.003848	0.012505	0.02178	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	48	450	0.003919	0.012735	0.02218	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	165	319	0.00395	0.012837	0.02236	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	165	394	0.003984	0.012947	0.02255	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	165	433	0.004058	0.013188	0.02297	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	371	620	0.003467	0.011269	0.01963	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	379	583	0.003746	0.012173	0.0212	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	409	566	0.003845	0.012498	0.02177	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	430	530	0.00392	0.01274	0.02219	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	430	566	0.003923	0.012749	0.02221	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	430	560	0.003946	0.012823	0.02234	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	430	466	0.003954	0.012851	0.02239	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	517	810	0.003889	0.01264	0.02202	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	527	709	0.003982	0.012943	0.02255	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	464	776	0.004086	0.01328	0.02313	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	548	810	0.004102	0.013332	0.02322	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	517	727	0.004162	0.013527	0.02356	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	698	949	0.003938	0.0128	0.0223	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	852	1021	0.003949	0.012835	0.02236	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	822	905	0.004061	0.013198	0.02299	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	803	1127	0.00408	0.01326	0.0231	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	738	1078	0.004119	0.013387	0.02332	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	901	1021	0.0042	0.013651	0.02378	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	919	1160	0.003591	0.01167	0.02033	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1100	1251	0.004059	0.013191	0.02298	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	919	1322	0.004152	0.013495	0.02351	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	485	622	0.00116	0.003771	0.00657	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	485	615	0.001161	0.003774	0.00657	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	837	859	0.001164	0.003784	0.00659	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	571	613	0.001192	0.003875	0.00675	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	949	977	0.001199	0.003897	0.00679	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	428	434	0.001216	0.003952	0.00688	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	96	144	0.001222	0.003972	0.00692	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	702	859	0.001223	0.003974	0.00692	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	161	217	0.00123	0.003997	0.00696	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	32	115	0.001232	0.004005	0.00698	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1208	1209	0.001233	0.004008	0.00698	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	909	1025	0.001241	0.004032	0.00702	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	18	100	0.001249	0.00406	0.00707	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	295	324	0.001249	0.00406	0.00707	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1275	1330	0.001253	0.004073	0.0071	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	62	119	0.001258	0.004088	0.00712	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1110	1122	0.001258	0.004088	0.00712	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	320	383	0.001259	0.00409	0.00712	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	546	633	0.001259	0.004091	0.00713	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	581	622	0.001261	0.004097	0.00714	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	558	599	0.001266	0.004113	0.00716	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	480	481	0.001269	0.004126	0.00719	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	702	837	0.001273	0.004136	0.0072	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	918	1125	0.001274	0.004142	0.00722	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1	225	0.001283	0.00417	0.00726	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1178	1285	0.001285	0.004177	0.00728	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	265	383	0.00129	0.004193	0.0073	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1144	1276	0.00129	0.004193	0.0073	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1205	1207	0.001293	0.004203	0.00732	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1152	1352	0.001293	0.004204	0.00732	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	279	320	0.001296	0.004211	0.00733	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1130	1199	0.001297	0.004216	0.00734	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	232	365	0.001303	0.004235	0.00738	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	231	368	0.001308	0.004251	0.0074	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	285	442	0.00131	0.004256	0.00741	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	939	1052	0.001313	0.004267	0.00743	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	963	992	0.001322	0.004295	0.00748	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	921	1032	0.001323	0.0043	0.00749	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	578	588	0.001327	0.004314	0.00751	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1258	1327	0.001333	0.004333	0.00755	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	11	179	0.001333	0.004333	0.00755	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	347	441	0.001335	0.004339	0.00756	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	915	1110	0.001338	0.004348	0.00757	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1216	1257	0.001339	0.004352	0.00758	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	284	440	0.001341	0.004359	0.00759	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	728	839	0.001343	0.004365	0.0076	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	705	766	0.001343	0.004366	0.00761	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	243	298	0.001345	0.004371	0.00761	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1150	1207	0.001348	0.004382	0.00763	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1147	1277	0.00135	0.004388	0.00764	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	6	119	0.001351	0.004389	0.00765	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	310	368	0.001352	0.004394	0.00765	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	231	284	0.001355	0.004402	0.00767	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	518	574	0.001356	0.004406	0.00768	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1167	1207	0.001357	0.004409	0.00768	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1028	1102	0.001363	0.004429	0.00772	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1162	1287	0.001365	0.004435	0.00773	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	288	427	0.001366	0.004438	0.00773	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	837	896	0.001368	0.004446	0.00774	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	716	754	0.001369	0.00445	0.00775	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	531	664	0.001372	0.00446	0.00777	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1139	1204	0.001377	0.004476	0.0078	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	756	861	0.001378	0.004479	0.0078	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	525	612	0.001379	0.004481	0.00781	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	50	52	0.001382	0.004493	0.00783	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	699	875	0.001388	0.00451	0.00786	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	455	538	0.001389	0.004515	0.00787	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1030	1105	0.00139	0.004516	0.00787	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	3	153	0.001391	0.004519	0.00787	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	268	331	0.001392	0.004523	0.00788	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	27	147	0.001392	0.004524	0.00788	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	241	347	0.001395	0.004535	0.0079	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	460	655	0.001397	0.004541	0.00791	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	310	375	0.001399	0.004547	0.00792	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	837	840	0.001401	0.004553	0.00793	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	364	371	0.001404	0.004564	0.00795	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	830	841	0.001408	0.004576	0.00797	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	371	405	0.001409	0.004578	0.00797	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1064	1071	0.001409	0.00458	0.00798	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	463	563	0.001411	0.004586	0.00799	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1162	1214	0.001413	0.004591	0.008	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1022	1044	0.001416	0.004603	0.00802	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	942	1025	0.001417	0.004604	0.00802	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	100	144	0.00142	0.004615	0.00804	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	912	961	0.001421	0.004618	0.00804	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1144	1168	0.001424	0.004628	0.00806	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	493	642	0.001426	0.004633	0.00807	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	26	130	0.001427	0.004639	0.00808	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1187	1285	0.001428	0.004641	0.00808	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	961	1102	0.001428	0.004642	0.00809	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	750	893	0.001429	0.004645	0.00809	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	556	574	0.001433	0.004656	0.00811	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	563	676	0.001433	0.004659	0.00811	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	841	888	0.001434	0.004661	0.00812	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	911	1036	0.001436	0.004667	0.00813	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	95	162	0.001437	0.00467	0.00814	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1	14	0.001437	0.004671	0.00814	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	410	445	0.001437	0.004671	0.00814	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	868	870	0.001439	0.004676	0.00814	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	79	211	0.00144	0.004682	0.00815	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	336	358	0.001441	0.004683	0.00816	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	681	782	0.001441	0.004684	0.00816	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	389	445	0.001442	0.004685	0.00816	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1142	1279	0.001443	0.00469	0.00817	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	22	39	0.001445	0.004696	0.00818	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1065	1087	0.00145	0.004711	0.00821	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	960	1049	0.001452	0.004718	0.00822	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	216	223	0.001454	0.004725	0.00823	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	288	316	0.001454	0.004726	0.00823	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	27	45	0.001458	0.004739	0.00825	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	33	45	0.001459	0.004741	0.00826	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	928	1105	0.001459	0.004741	0.00826	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1150	1205	0.00146	0.004744	0.00826	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1001	1087	0.001461	0.004748	0.00827	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	265	347	0.001463	0.004755	0.00828	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	717	800	0.001463	0.004755	0.00828	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	239	289	0.001465	0.004763	0.0083	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	39	221	0.001467	0.004767	0.0083	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1178	1187	0.001467	0.004768	0.00831	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1137	1354	0.001467	0.004769	0.00831	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1156	1209	0.001468	0.004772	0.00831	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	979	1010	0.00147	0.004779	0.00832	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	724	743	0.001473	0.004786	0.00834	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	741	819	0.001473	0.004788	0.00834	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	828	883	0.001473	0.004788	0.00834	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1019	1097	0.001474	0.004791	0.00835	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	242	267	0.001475	0.004793	0.00835	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	773	807	0.001476	0.004799	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	497	538	0.001477	0.004799	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1063	1077	0.001477	0.004799	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	466	566	0.001478	0.004802	0.00836	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	680	772	0.001478	0.004803	0.00837	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	705	884	0.001478	0.004804	0.00837	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	487	544	0.001478	0.004805	0.00837	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1164	1275	0.001478	0.004805	0.00837	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	487	490	0.001479	0.004805	0.00837	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	936	1053	0.001483	0.004819	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1134	1329	0.001483	0.004819	0.00839	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	485	563	0.001484	0.004822	0.0084	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	26	55	0.001486	0.00483	0.00841	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	688	779	0.001487	0.004832	0.00842	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	391	402	0.001489	0.004838	0.00843	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	198	220	0.001489	0.004839	0.00843	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	726	736	0.001489	0.004841	0.00843	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1165	1200	0.001491	0.004846	0.00844	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	287	336	0.001492	0.004849	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	699	863	0.001492	0.00485	0.00845	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1154	1272	0.001494	0.004856	0.00846	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1195	1243	0.001496	0.004863	0.00847	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	251	348	0.001497	0.004864	0.00847	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	93	184	0.001497	0.004865	0.00847	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	754	794	0.001498	0.00487	0.00848	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	42	223	0.0015	0.004874	0.00849	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1303	1351	0.0015	0.004874	0.00849	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1039	1112	0.0015	0.004875	0.00849	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1039	1062	0.001501	0.004879	0.0085	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	724	725	0.001505	0.00489	0.00852	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	140	185	0.001505	0.004892	0.00852	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1303	1317	0.001505	0.004892	0.00852	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	294	366	0.001505	0.004893	0.00852	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	76	116	0.001506	0.004895	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	930	983	0.001506	0.004896	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1246	1312	0.001507	0.004896	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1334	1350	0.001507	0.004897	0.00853	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	778	888	0.001508	0.0049	0.00853	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1185	1275	0.001508	0.0049	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1132	1345	0.001508	0.004902	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	582	646	0.001509	0.004905	0.00854	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	51	198	0.00151	0.004908	0.00855	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	366	388	0.00151	0.004909	0.00855	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	518	556	0.001513	0.004918	0.00857	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	47	205	0.001515	0.004923	0.00858	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1176	1319	0.001516	0.004926	0.00858	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	523	574	0.001518	0.004933	0.00859	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	596	668	0.001519	0.004938	0.0086	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	214	220	0.00152	0.00494	0.0086	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1242	1325	0.00152	0.004941	0.00861	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1174	1190	0.001522	0.004946	0.00862	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1268	1278	0.001524	0.004952	0.00863	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	736	784	0.001524	0.004955	0.00863	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	91	169	0.001526	0.004958	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	243	253	0.001526	0.00496	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	557	614	0.001527	0.004961	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1261	1344	0.001527	0.004962	0.00864	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	39	171	0.001528	0.004965	0.00865	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	280	296	0.001528	0.004965	0.00865	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	227	284	0.001528	0.004966	0.00865	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	328	436	0.001528	0.004966	0.00865	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1069	1114	0.001529	0.00497	0.00866	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	578	652	0.00153	0.004971	0.00866	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	630	631	0.001535	0.004988	0.00869	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	51	221	0.001536	0.004991	0.00869	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	327	332	0.001536	0.004993	0.0087	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	202	223	0.001537	0.004995	0.0087	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1180	1313	0.001539	0.005002	0.00871	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	789	882	0.00154	0.005004	0.00872	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	370	381	0.001542	0.00501	0.00873	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1058	1062	0.001542	0.005012	0.00873	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1027	1108	0.001544	0.005017	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	752	784	0.001544	0.005017	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	522	646	0.001544	0.005018	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	2	144	0.001545	0.00502	0.00874	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	771	829	0.001547	0.005027	0.00876	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1296	1318	0.001548	0.005029	0.00876	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	281	430	0.00155	0.005037	0.00877	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	103	226	0.001551	0.00504	0.00878	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	967	1089	0.001551	0.005041	0.00878	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	983	1096	0.001551	0.005042	0.00878	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	44	79	0.001551	0.005042	0.00878	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	690	747	0.001553	0.005046	0.00879	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	41	175	0.001554	0.005049	0.0088	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1010	1024	0.001554	0.005051	0.0088	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	821	823	0.001555	0.005052	0.0088	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	556	584	0.001555	0.005054	0.0088	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	992	1115	0.001556	0.005058	0.00881	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1030	1082	0.001557	0.005059	0.00881	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1252	1257	0.001558	0.005062	0.00882	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	713	844	0.001558	0.005065	0.00882	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1200	1267	0.00156	0.005069	0.00883	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1212	1260	0.00156	0.005069	0.00883	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	750	826	0.001561	0.005072	0.00883	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	342	431	0.001563	0.00508	0.00885	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	920	1081	0.001565	0.005087	0.00886	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	547	557	0.001566	0.00509	0.00887	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	64	211	0.001567	0.005092	0.00887	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	825	849	0.001567	0.005092	0.00887	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	193	214	0.001567	0.005093	0.00887	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	341	363	0.001569	0.0051	0.00888	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	546	572	0.00157	0.005101	0.00889	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1030	1049	0.001571	0.005106	0.00889	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	506	532	0.001572	0.00511	0.0089	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	928	1009	0.001573	0.005112	0.0089	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	783	874	0.001573	0.005113	0.00891	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	849	886	0.001573	0.005114	0.00891	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	482	600	0.001574	0.005114	0.00891	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	606	607	0.001574	0.005115	0.00891	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	763	845	0.001575	0.005118	0.00892	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1177	1295	0.001575	0.005119	0.00892	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	547	666	0.001575	0.00512	0.00892	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1158	1238	0.001576	0.005121	0.00892	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	679	846	0.001576	0.005122	0.00892	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1272	1333	0.001577	0.005124	0.00893	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	832	851	0.001578	0.00513	0.00894	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1306	1308	0.00158	0.005135	0.00894	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	266	361	0.00158	0.005137	0.00895	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	570	657	0.001581	0.005138	0.00895	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1177	1212	0.001581	0.005139	0.00895	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	928	1082	0.001582	0.005141	0.00896	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	638	674	0.001583	0.005144	0.00896	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	583	590	0.001583	0.005144	0.00896	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1296	1302	0.001583	0.005145	0.00896	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	40	47	0.001584	0.005147	0.00897	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	753	754	0.001584	0.005149	0.00897	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	585	621	0.001588	0.005161	0.00899	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	242	329	0.001588	0.005163	0.00899	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	172	189	0.001589	0.005165	0.009	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	260	300	0.001591	0.005172	0.00901	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	359	436	0.001594	0.00518	0.00902	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	571	649	0.001595	0.005182	0.00903	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	765	779	0.001596	0.005187	0.00903	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	302	357	0.001596	0.005188	0.00904	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	909	1116	0.001599	0.005197	0.00905	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	684	878	0.001599	0.005197	0.00905	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1221	1278	0.0016	0.005202	0.00906	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	240	285	0.0016	0.005202	0.00906	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	736	781	0.001601	0.005202	0.00906	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1201	1320	0.001601	0.005204	0.00906	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	142	155	0.001602	0.005205	0.00907	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	974	976	0.001602	0.005206	0.00907	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	739	755	0.001602	0.005208	0.00907	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	49	160	0.001603	0.00521	0.00908	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	70	114	0.001604	0.005214	0.00908	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	874	903	0.001605	0.005216	0.00909	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	456	526	0.001605	0.005217	0.00909	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	274	367	0.001607	0.005224	0.0091	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	11	31	0.001608	0.005227	0.00911	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	109	110	0.001609	0.005229	0.00911	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	627	677	0.001609	0.005231	0.00911	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	498	655	0.00161	0.005233	0.00912	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	966	1111	0.001611	0.005234	0.00912	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	691	892	0.001612	0.00524	0.00913	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	536	551	0.001613	0.005241	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	306	358	0.001613	0.005242	0.00913	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	255	274	0.001613	0.005242	0.00913	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1186	1243	0.001615	0.005247	0.00914	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	12	136	0.001615	0.005247	0.00914	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	588	667	0.001615	0.005247	0.00914	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	942	1080	0.001615	0.005248	0.00914	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	425	430	0.001616	0.005252	0.00915	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	764	799	0.001617	0.005256	0.00915	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	939	1041	0.001617	0.005256	0.00916	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	723	814	0.00162	0.005266	0.00917	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	312	404	0.001622	0.00527	0.00918	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	462	592	0.001622	0.00527	0.00918	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	254	270	0.001622	0.005271	0.00918	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	706	887	0.001622	0.005271	0.00918	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	942	1071	0.001623	0.005273	0.00919	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	818	859	0.001623	0.005276	0.00919	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	981	1125	0.001624	0.005278	0.00919	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	40	57	0.001625	0.005281	0.0092	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	845	881	0.001625	0.005281	0.0092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1328	1341	0.001625	0.005282	0.0092	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	309	431	0.001626	0.005285	0.00921	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	990	1098	0.001627	0.005288	0.00921	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	2	112	0.001628	0.005291	0.00922	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	533	628	0.001628	0.005292	0.00922	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	272	393	0.001629	0.005293	0.00922	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1225	1341	0.001629	0.005294	0.00922	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	856	898	0.00163	0.005296	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1273	1313	0.001631	0.0053	0.00923	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	589	650	0.001631	0.005301	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	734	743	0.001632	0.005303	0.00924	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	709	755	0.001633	0.005308	0.00925	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1133	1304	0.001635	0.005313	0.00925	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	120	159	0.001636	0.005317	0.00926	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1149	1337	0.001636	0.005318	0.00926	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	809	819	0.001637	0.00532	0.00927	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	228	322	0.001637	0.005321	0.00927	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	300	346	0.001638	0.005324	0.00927	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1269	1291	0.001639	0.005327	0.00928	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	490	658	0.001639	0.005328	0.00928	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	252	439	0.00164	0.005329	0.00928	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	975	986	0.00164	0.005329	0.00928	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	878	894	0.00164	0.00533	0.00928	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1292	1317	0.001641	0.005332	0.00929	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	477	591	0.001642	0.005336	0.0093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	232	292	0.001642	0.005337	0.0093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	250	396	0.001643	0.005338	0.0093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	518	540	0.001643	0.005339	0.0093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	714	836	0.001643	0.005339	0.0093	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1190	1281	0.001644	0.005343	0.00931	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	679	786	0.001644	0.005345	0.00931	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	118	189	0.001645	0.005345	0.00931	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	479	516	0.001645	0.005347	0.00931	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	315	412	0.001646	0.005348	0.00932	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	76	209	0.001648	0.005357	0.00933	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	111	197	0.001648	0.005357	0.00933	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	952	1084	0.001648	0.005357	0.00933	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	340	433	0.001648	0.005357	0.00933	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1160	1335	0.001649	0.005358	0.00933	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1222	1326	0.001649	0.005359	0.00934	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	473	491	0.001651	0.005366	0.00935	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	553	611	0.001651	0.005366	0.00935	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	151	160	0.001652	0.005368	0.00935	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	942	948	0.001654	0.005376	0.00936	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	758	815	0.001655	0.005378	0.00937	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	58	114	0.001655	0.005379	0.00937	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	472	615	0.001657	0.005385	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1012	1089	0.001657	0.005387	0.00938	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1024	1036	0.001658	0.005388	0.00939	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	56	126	0.001658	0.005389	0.00939	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	24	85	0.001659	0.00539	0.00939	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	95	97	0.001659	0.005391	0.00939	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1034	1101	0.001659	0.005391	0.00939	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	156	219	0.00166	0.005394	0.00939	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	397	425	0.00166	0.005394	0.0094	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	400	420	0.00166	0.005394	0.0094	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	497	653	0.001661	0.0054	0.00941	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1155	1340	0.001664	0.005407	0.00942	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	695	819	0.001665	0.00541	0.00942	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	937	1013	0.001665	0.00541	0.00942	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1150	1289	0.001668	0.00542	0.00944	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	138	148	0.001668	0.005421	0.00944	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	617	655	0.001668	0.005421	0.00944	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1189	1245	0.001668	0.005422	0.00944	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	75	222	0.001668	0.005422	0.00944	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	919	1085	0.00167	0.005427	0.00945	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	457	627	0.00167	0.005428	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	720	750	0.001671	0.005432	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	924	1094	0.001671	0.005432	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1027	1034	0.001672	0.005433	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	812	828	0.001672	0.005433	0.00946	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1146	1237	0.001672	0.005433	0.00946	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	42	55	0.001672	0.005435	0.00947	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	454	512	0.001674	0.005439	0.00947	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	593	630	0.001674	0.00544	0.00948	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	838	869	0.001674	0.005441	0.00948	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	480	668	0.001675	0.005442	0.00948	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1206	1350	0.001675	0.005444	0.00948	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1145	1335	0.001675	0.005445	0.00949	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	689	773	0.001676	0.005447	0.00949	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	307	334	0.001678	0.005455	0.0095	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	56	129	0.001679	0.005456	0.0095	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	1266	1267	0.001679	0.005457	0.0095	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1170	1222	0.001679	0.005457	0.00951	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	400	425	0.001679	0.005458	0.00951	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	210	216	0.00168	0.005461	0.00951	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	264	289	0.001681	0.005462	0.00951	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	13	161	0.001681	0.005465	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	102	140	0.001682	0.005465	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	906	983	0.001682	0.005466	0.00952	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	105	186	0.001682	0.005467	0.00952	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	972	1113	0.001682	0.005468	0.00952	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	28	127	0.001683	0.005471	0.00953	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	247	412	0.001685	0.005475	0.00954	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	62	80	0.001685	0.005476	0.00954	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1013	1045	0.001686	0.00548	0.00955	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	757	768	0.001686	0.005481	0.00955	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	256	449	0.001686	0.005481	0.00955	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1156	1263	0.001687	0.005481	0.00955	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	247	255	0.001687	0.005483	0.00955	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	501	556	0.001688	0.005485	0.00955	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	357	397	0.001688	0.005486	0.00956	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	310	362	0.001688	0.005487	0.00956	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1173	1280	0.001689	0.005489	0.00956	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	707	899	0.001689	0.005489	0.00956	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	856	878	0.001689	0.005491	0.00956	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	931	950	0.001689	0.005491	0.00956	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	505	512	0.00169	0.005492	0.00957	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	975	1070	0.00169	0.005493	0.00957	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	111	118	0.001691	0.005495	0.00957	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	15	132	0.001692	0.0055	0.00958	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	241	404	0.001693	0.005502	0.00958	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	854	862	0.001694	0.005504	0.00959	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	14	93	0.001694	0.005507	0.00959	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	908	951	0.001695	0.005508	0.00959	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1172	1217	0.001695	0.005508	0.00959	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	458	589	0.001696	0.005512	0.0096	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	693	723	0.001696	0.005513	0.0096	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	569	577	0.001699	0.005522	0.00962	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1	107	0.0017	0.005524	0.00962	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	374	434	0.001701	0.005527	0.00963	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	831	846	0.001701	0.005528	0.00963	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	507	575	0.001702	0.005532	0.00964	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	387	431	0.001702	0.005533	0.00964	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1254	1288	0.001703	0.005533	0.00964	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	29	204	0.001703	0.005536	0.00964	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	1235	1258	0.001704	0.005539	0.00965	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	16	223	0.001683	0.005469	0.00953	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	21	196	0.002195	0.007133	0.01243	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	21	121	0.002472	0.008033	0.01399	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	65	92	0.001706	0.005545	0.00966	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	21	67	0.002887	0.009382	0.01634	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	92	121	0.00214	0.006955	0.01211	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	146	150	0.002708	0.008801	0.01533	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	150	180	0.002728	0.008866	0.01544	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	106	201	0.001723	0.005599	0.00975	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	283	303	0.001823	0.005924	0.01032	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	303	356	0.001713	0.005569	0.0097	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	247	377	0.001948	0.006332	0.01103	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	377	413	0.001949	0.006335	0.01103	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	469	619	0.001697	0.005515	0.00961	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	471	665	0.002449	0.007959	0.01386	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	471	647	0.002743	0.008915	0.01553	1200.0	1200.0	1200.0	0.0	0.0	1	-360.0	360.0;
	466	486	0.001844	0.005994	0.01044	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	486	641	0.001947	0.006329	0.01103	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	495	677	0.001872	0.006085	0.0106	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	528	597	0.001483	0.004819	0.00839	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	469	562	0.001855	0.00603	0.0105	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	490	562	0.001898	0.00617	0.01075	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	496	644	0.001775	0.00577	0.01005	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	694	899	0.002456	0.007982	0.0139	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	694	697	0.002459	0.007992	0.01392	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	708	785	0.002057	0.006685	0.01164	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	707	708	0.002193	0.007127	0.01241	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	769	811	0.002153	0.006998	0.01219	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	769	857	0.002161	0.007024	0.01224	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	692	791	0.001779	0.005783	0.01007	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	811	852	0.002067	0.006718	0.0117	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	848	873	0.002232	0.007252	0.01263	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	721	848	0.002415	0.007847	0.01367	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	922	1033	0.001905	0.00619	0.01078	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	922	1047	0.001931	0.006275	0.01093	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	933	1108	0.001689	0.005491	0.00956	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	982	1004	0.001823	0.005924	0.01032	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	936	1014	0.002041	0.006633	0.01155	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1014	1035	0.002112	0.006866	0.01196	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	956	1123	0.001791	0.00582	0.01014	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1183	1324	0.002175	0.007067	0.01231	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1159	1183	0.002572	0.008359	0.01456	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1188	1348	0.002313	0.007516	0.01309	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1240	1342	0.002166	0.007041	0.01226	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1133	1240	0.002346	0.007625	0.01328	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	1238	1248	0.001729	0.005618	0.00979	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1220	1255	0.001908	0.0062	0.0108	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1255	1261	0.00204	0.00663	0.01155	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1284	1298	0.00178	0.005786	0.01008	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1284	1340	0.002092	0.0068	0.01185	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1230	1342	0.002927	0.009513	0.01657	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	318	426	0.001813	0.005894	0.01027	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	330	406	0.002031	0.006602	0.0115	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	299	335	0.002032	0.006603	0.0115	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	343	415	0.002369	0.007701	0.01341	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	355	360	0.002039	0.006627	0.01154	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	363	382	0.001951	0.00634	0.01104	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	342	385	0.001729	0.005618	0.00979	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	326	392	0.002338	0.007599	0.01324	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	373	416	0.002071	0.006731	0.01172	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	301	443	0.002051	0.006666	0.01161	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	327	451	0.001917	0.006231	0.01085	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	453	602	0.001823	0.005925	0.01032	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	484	599	0.00232	0.007541	0.01314	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	458	488	0.001814	0.005895	0.01027	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	514	634	0.001877	0.006101	0.01063	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	510	539	0.001617	0.005255	0.00915	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	537	545	0.001969	0.006401	0.01115	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	503	552	0.002015	0.006548	0.01141	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	468	587	0.001769	0.00575	0.01002	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	496	601	0.001764	0.005733	0.00999	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	577	610	0.001814	0.005894	0.01027	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	554	643	0.001893	0.006153	0.01072	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	524	648	0.002076	0.006746	0.01175	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	500	671	0.001716	0.005578	0.00972	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	670	672	0.001919	0.006236	0.01086	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	686	900	0.001908	0.006201	0.0108	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	696	703	0.00183	0.005948	0.01036	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	729	826	0.001816	0.005902	0.01028	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	759	844	0.002068	0.006722	0.01171	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	770	771	0.001852	0.006018	0.01048	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	802	871	0.001806	0.00587	0.01022	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	732	833	0.001888	0.006136	0.01069	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	683	843	0.001945	0.006321	0.01101	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	704	858	0.00163	0.005298	0.00923	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	832	860	0.001724	0.005603	0.00976	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	776	864	0.001804	0.005864	0.01021	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	720	872	0.001791	0.00582	0.01014	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	913	992	0.00174	0.005654	0.00985	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	916	1092	0.001746	0.005675	0.00989	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	927	1127	0.00175	0.005688	0.00991	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	941	1059	0.001807	0.005874	0.01023	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	947	999	0.001739	0.005653	0.00985	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	937	965	0.001711	0.005559	0.00968	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	991	1057	0.001888	0.006135	0.01069	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	996	1059	0.002298	0.007469	0.01301	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	946	1020	0.001891	0.006147	0.01071	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1055	1073	0.002086	0.00678	0.01181	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	978	1056	0.002106	0.006844	0.01192	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1060	1067	0.001755	0.005705	0.00994	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	945	1075	0.001857	0.006034	0.01051	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	988	1083	0.00176	0.00572	0.00996	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	966	1109	0.001745	0.00567	0.00988	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1135	1187	0.00202	0.006565	0.01143	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1140	1354	0.001959	0.006368	0.01109	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1153	1228	0.001768	0.005746	0.01001	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1157	1231	0.001933	0.006281	0.01094	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1171	1227	0.001805	0.005865	0.01022	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1179	1191	0.001722	0.005598	0.00975	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1154	1198	0.001961	0.006374	0.0111	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1134	1219	0.001992	0.006473	0.01128	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1229	1351	0.002105	0.00684	0.01192	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1236	1261	0.001831	0.005951	0.01037	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1244	1249	0.001751	0.005691	0.00991	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	1250	1253	0.001812	0.00589	0.01026	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1164	1259	0.00204	0.006629	0.01155	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	1198	1270	0.002099	0.006822	0.01188	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1275	1300	0.001776	0.005773	0.01006	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	54	92	0.001988	0.006461	0.01126	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	84	17	0.001857	0.006035	0.01051	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	89	135	0.001816	0.005903	0.01028	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	94	199	0.002102	0.006833	0.0119	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	122	90	0.001737	0.005645	0.00983	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	168	151	0.001768	0.005746	0.01001	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	277	286	0.001745	0.00567	0.00988	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	304	442	0.002062	0.006702	0.01167	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	318	381	0.001827	0.005937	0.01034	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	339	449	0.001741	0.005657	0.00985	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	355	285	0.002166	0.007039	0.01226	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	360	237	0.002122	0.006898	0.01202	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	407	290	0.001755	0.005704	0.00993	200.0	200.0	200.0	0.0	0.0	1	-360.0	360.0;
	418	296	0.001764	0.005731	0.00998	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	426	235	0.00192	0.00624	0.01087	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	467	462	0.002126	0.006909	0.01203	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	470	625	0.001702	0.005532	0.00964	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	484	464	0.002371	0.007705	0.01342	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	499	531	0.00182	0.005916	0.0103	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	502	611	0.001993	0.006477	0.01128	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	511	593	0.001758	0.005715	0.00995	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	524	581	0.002018	0.00656	0.01143	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	542	472	0.00217	0.007054	0.01229	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	552	659	0.002149	0.006984	0.01216	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	554	483	0.001879	0.006107	0.01064	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	565	496	0.00166	0.005395	0.0094	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	576	621	0.001869	0.006073	0.01058	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	643	595	0.002015	0.006549	0.01141	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	647	659	0.001738	0.005647	0.00984	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	648	508	0.002096	0.006812	0.01187	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	651	625	0.001896	0.006164	0.01074	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	660	659	0.001889	0.006141	0.0107	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	670	675	0.001785	0.005801	0.0101	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	672	473	0.001924	0.006253	0.01089	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	683	804	0.001811	0.005886	0.01025	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	718	826	0.002201	0.007154	0.01246	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	740	729	0.002202	0.007156	0.01246	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	796	797	0.001768	0.005746	0.01001	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	802	797	0.00204	0.006631	0.01155	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	816	829	0.001759	0.005718	0.00996	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	843	743	0.001957	0.006359	0.01108	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	873	827	0.002034	0.006611	0.01152	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	876	827	0.001858	0.00604	0.01052	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	885	857	0.002023	0.006574	0.01145	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	944	1044	0.002035	0.006614	0.01152	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	957	1116	0.001874	0.006091	0.01061	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	958	1087	0.00174	0.005655	0.00985	1000.0	1000.0	1000.0	0.0	0.0	1	-360.0	360.0;
	964	1029	0.00205	0.006661	0.0116	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	980	1125	0.001925	0.006256	0.0109	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1026	936	0.00179	0.005819	0.01014	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1055	911	0.002117	0.006882	0.01199	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1066	1021	0.001892	0.00615	0.01071	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	1068	1080	0.001761	0.005722	0.00997	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1073	1022	0.001942	0.006312	0.011	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1159	1324	0.001719	0.005588	0.00973	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1163	1170	0.001743	0.005663	0.00986	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1210	1350	0.002596	0.008436	0.01469	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1236	1309	0.001832	0.005956	0.01037	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1239	1180	0.00194	0.006305	0.01098	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	1304	1180	0.002091	0.006797	0.01184	600.0	600.0	600.0	0.0	0.0	1	-360.0	360.0;
	1311	1322	0.001813	0.005891	0.01026	500.0	500.0	500.0	0.0	0.0	1	-360.0	360.0;
	235	236	0.001716	0.005575	0.00971	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	395	422	0.00175	0.005688	0.00991	800.0	800.0	800.0	0.0	0.0	1	-360.0	360.0;
	450	419	0.002121	0.006893	0.01201	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	1290	1175	0.00185	0.006013	0.01047	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	19	82	0.001868	0.006071	0.01058	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
	25	177	0.001909	0.006205	0.01081	300.0	300.0	300.0	0.0	0.0	1	-360.0	360.0;
	34	152	0.001948	0.006331	0.01103	400.0	400.0	400.0	0.0	0.0	1	-360.0	360.0;
];

%% bus names (imported with matpower_import.apply_bus_names)
mpc.bus_name = {
	'Walddorf_220';
	'Dornmoos_220';
	'Ahornstein_220';
	'Weissbeuren_220';
	'Kiefernloh_220';
	'Binsenmoos_220';
	'Flachsbach_220';
	'Kiefernhof_380';
	'Ahornbeuren_220';
	'Bachburg_220';
	'Schilfmoos_220';
	'Silberheim_220';
	'Seeweiler_220';
	'Ginsterburg_220';
	'Langleben_220';
	'Warmsee_220';
	'Gruenfeld_220';
	'Tiefau_220';
	'Kleinau_220';
	'Langstein_220';
	'Naheck_220';
	'Talburg_220';
	'Kalttal_380';
	'Flachsstadt_220';
	'Silberfurt_220';
	'Dornheim_220';
	'Neuau_220';
	'Lindberg_220';
	'Eichtal_220';
	'Grossstein_220';
	'Grossberg_220';
	'Suedweiler_220';
	'Flachsach_220';
	'Seeeck_220';
	'Sandbeuren_220';
	'Goldsee_220';
	'Ginsterried_220';
	'Warmstein_380';
	'Binsenwalde_220';
	'Ginsterhof_220';
	'Steinborn_220';
	'Bachdorf_220';
	'Fernheim_220';
	'Wiesenach_220';
	'Goldleben_220';
	'Niederhausen_220';
	'Kleinsee_220';
	'Grossfurt_220';
	'Berghagen_220';
	'Neuingen_220';
	'Schilfkirchen_220';
	'Sandkirchen_220';
	'Erlenheim_380';
	'Hainbach_220';
	'Langburg_220';
	'Fichtenfurt_220';
	'Bachheim_220';
	'Waldwang_220';
	'Bergfurt_220';
	'Kaltstadt_220';
	'Lindburg_220';
	'Heideleben_220';
	'Blauborn_220';
	'Birkheim_220';
	'Flachskirchen_220';
	'Tiefeck_220';
	'Schilfhausen_220';
	'Kleinbeuren_380';
	'Feldroda_220';
	'Feldsee_220';
	'Hainbrueck_220';
	'Westleben_220';
	'Espenstein_220';
	'Nahleben_220';
	'Sandhausen_220';
	'Tannental_220';
	'Eichingen_220';
	'Erlenbeuren_220';
	'Kurzhagen_220';
	'Ahorneck_220';
	'Nordach_220';
	'Buchbeuren_220';
	'Buchfurt_380';
	'Nahhof_220';
	'Weissstein_220';
	'Binsenstein_220';
	'Breitstein_220';
	'Binsenweiler_220';
	'Bachhof_220';
	'Flachsheim_220';
	'Erlenkirchen_220';
	'Hanfhausen_220';
	'Feldfurt_220';
	'Steinried_220';
	'Hanfwang_220';
	'Fichtenroda_220';
	'Westbeuren_220';
	'Grossach_380';
	'Bergbach_220';
	'Freimoos_220';
	'Hochingen_220';
	'Nahheim_220';
	'Bergheim_220';
	'Tiefheim_220';
	'Lindstein_220';
	'Freiheim_220';
	'Bachberg_220';
	'Fichtenfeld_220';
	'Fichtenstein_220';
	'Untersee_220';
	'Freiborn_220';
	'Rotheim_220';
	'Seebach_380';
	'Erlendorf_220';
	'Ahorningen_220';
	'Hollertal_220';
	'Flachborn_220';
	'Heidehausen_220';
	'Grosskirchen_220';
	'Wiesenmoos_220';
	'Erlenhausen_220';
	'Niederach_220';
	'Roteck_220';
	'Oberbach_220';
	'Wacholderweiler_220';
	'Binsenleben_220';
	'Unterbach_220';
	'Gruental_380';
	'Weisshagen_220';
	'Kaltau_220';
	'Kiefernheim_220';
	'Langloh_220';
	'Niederberg_220';
	'Sandstadt_220';
	'Breitbrueck_220';
	'Ahornwalde_220';
	'Flachtal_220';
	'Tiefhausen_220';
	'Bergstadt_220';
	'Ostheim_220';
	'Freiach_220';
	'Erlenhagen_220';
	'Rotbeuren_380';
	'Espensee_220';
	'Ulmenburg_220';
	'Heidebrueck_220';
	'Lindkirchen_220';
	'Birkweiler_220';
	'Bergburg_220';
	'Heidedorf_220';
	'Heidewalde_220';
	'Dornried_220';
	'Hollerberg_220';
	'Kurzingen_220';
	'Rotfurt_220';
	'Freiloh_220';
	'Schilfstein_220';
	'Tannenwalde_380';
	'Neuweiler_220';
	'Moorfeld_220';
	'Haselberg_220';
	'Freifurt_220';
	'Flachhof_220';
	'Kiefernleben_220';
	'Flachsau_220';
	'Fichtenborn_220';
	'Feldmoos_220';
	'Wiesenbach_220';
	'Waldfeld_220';
	'Freieck_220';
	'Haselmoos_220';
	'Niederborn_220';
	'Oberwang_380';
	'Ostwalde_220';
	'Wiesenau_220';
	'Tannenau_220';
	'Goldwang_220';
	'Moorburg_220';
	'Oberburg_220';
	'Rotach_220';
	'Kleeloh_220';
	'Oberwalde_220';
	'Moorleben_220';
	'Niederleben_220';
	'Heideheim_220';
	'Binsental_220';
	'Weisskirchen_220';
	'Espenhagen_380';
	'Nordwang_220';
	'Lindhausen_220';
	'Bergloh_220';
	'Waldstadt_220';
	'Espenmoos_220';
	'Blauried_220';
	'Fichtenbach_220';
	'Weissbach_220';
	'Westfurt_220';
	'Niederroda_220';
	'Gruenhagen_220';
	'Warmborn_220';
	'Fernroda_220';
	'Fernborn_220';
	'Haselingen_380';
	'Tiefburg_220';
	'Warmweiler_220';
	'Ostfeld_220';
	'Buchborn_220';
	'Wacholderbach_220';
	'Freiried_220';
	'Wacholderhausen_220';
	'Kleehof_220';
	'Nordsee_220';
	'Heideried_220';
	'Wacholdersee_220';
	'Tiefdorf_220';
	'Wiesenheim_220';
	'Lindmoos_220';
	'Espenau_380';
	'Wacholderstadt_220';
	'Ulmenhagen_220';
	'Eichroda_220';
	'Haselsee_220';
	'Unterwalde_220';
	'Kiesstadt_220';
	'Warmkirchen_220';
	'Rothof_220';
	'Unterhausen_220';
	'Warmhagen_220';
	'Osthausen_220';
	'Hollereck_220';
	'Tannenach_220';
	'Weissstadt_220';
	'Freiwalde_380';
	'Rotingen_220';
	'Warmau_220';
	'Erlenwang_220';
	'Kleemoos_220';
	'Kiefernfeld_220';
	'Warmfurt_220';
	'Hanfbach_220';
	'Freiingen_220';
	'Nahberg_220';
	'Silberwang_220';
	'Bergeck_220';
	'Suedwalde_220';
	'Breitau_220';
	'Erlenborn_220';
	'Fichteneck_380';
	'Schilfwang_220';
	'Espenkirchen_220';
	'Bachhagen_220';
	'Hanfsee_220';
	'Ulmenberg_220';
	'Steinhagen_220';
	'Westdorf_220';
	'Hainstein_220';
	'Ginsterau_220';
	'Warmdorf_220';
	'Nordhausen_220';
	'Haselwalde_220';
	'Talfeld_220';
	'Binsenwang_220';
	'Haselhagen_380';
	'Bachleben_220';
	'Grossdorf_220';
	'Kiesheim_220';
	'Hochleben_220';
	'Untereck_220';
	'Westau_220';
	'Birkstein_220';
	'Dornborn_220';
	'Ahornkirchen_220';
	'Breitburg_220';
	'Westried_220';
	'Haselweiler_220';
	'Tannenhof_220';
	'Kurzberg_220';
	'Kleindorf_380';
	'Kleinheim_220';
	'Birkbeuren_220';
	'Fernwang_220';
	'Seeried_220';
	'Oberweiler_220';
	'Kieshagen_220';
	'Westkirchen_220';
	'Kalteck_220';
	'Westhausen_220';
	'Lindhagen_220';
	'Freital_220';
	'Hanfstein_220';
	'Neukirchen_220';
	'Kiefernsee_220';
	'Flachingen_380';
	'Kleeburg_220';
	'Wiesenkirchen_220';
	'Kiefernmoos_220';
	'Binsenloh_220';
	'Tannenried_220';
	'Tiefloh_220';
	'Moorberg_220';
	'Dornau_220';
	'Blaudorf_220';
	'Kurzfurt_220';
	'Steineck_220';
	'Haselbach_220';
	'Sandfurt_220';
	'Ferntal_220';
	'Heidebach_380';
	'Fichtenkirchen_220';
	'Tannenfurt_220';
	'Seebeuren_220';
	'Langried_220';
	'Eichwalde_220';
	'Hochbeuren_220';
	'Blauach_220';
	'Kleebach_220';
	'Westhagen_220';
	'Birktal_220';
	'Wiesenstadt_220';
	'Hainfeld_220';
	'Blausee_220';
	'Seewang_220';
	'Waldbach_380';
	'Kiefernberg_220';
	'Blaubrueck_220';
	'Flacheck_220';
	'Weisswang_220';
	'Kleinach_220';
	'Nordleben_220';
	'Feldberg_220';
	'Rotwalde_220';
	'Grosshagen_220';
	'Grossburg_220';
	'Ostfurt_220';
	'Erlenstein_220';
	'Espenroda_220';
	'Hainstadt_220';
	'Altfeld_380';
	'Goldfeld_220';
	'Breithausen_220';
	'Heideberg_220';
	'Fernburg_220';
	'Espenbeuren_220';
	'Espenbrueck_220';
	'Hanfburg_220';
	'Hochburg_220';
	'Bachried_220';
	'Nahbrueck_220';
	'Dorndorf_220';
	'Steinstein_220';
	'Erlenburg_220';
	'Ulmenloh_220';
	'Binsenhof_220';
	'Rotleben_380';
	'Oberkirchen_220';
	'Steinmoos_220';
	'Nahhagen_220';
	'Westroda_220';
	'Neuburg_220';
	'Nordstein_220';
	'Wiesenloh_220';
	'Hollerburg_220';
	'Neuach_220';
	'Grueningen_220';
	'Flachsbrueck_220';
	'Haselborn_220';
	'Sandhagen_220';
	'Seebrueck_220';
	'Weissmoos_380';
	'Fernweiler_220';
	'Tannendorf_220';
	'Hocheck_220';
	'Rotsee_220';
	'Binsenhausen_220';
	'Dornstein_220';
	'Schilfbrueck_220';
	'Ostwang_220';
	'Weissau_220';
	'Ulmensee_220';
	'Sandborn_220';
	'Hollerstein_220';
	'Hainweiler_220';
	'Heideloh_220';
	'Steinbeuren_380';
	'Kurzhausen_220';
	'Hanfhof_220';
	'Goldroda_220';
	'Hainloh_220';
	'Espeneck_220';
	'Moorroda_220';
	'Steinberg_220';
	'Espenloh_220';
	'Suedingen_220';
	'Wiesenberg_220';
	'Suedtal_220';
	'Binsenborn_220';
	'Schilfloh_220';
	'Kiefernborn_220';
	'Alttal_380';
	'Breitach_220';
	'Feldheim_220';
	'Nordfurt_220';
	'Kaltweiler_220';
	'Hollerhof_220';
	'Oberau_220';
	'Binsenbrueck_220';
	'Wacholderloh_220';
	'Golddorf_220';
	'Ostbeuren_220';
	'Oberheim_220';
	'Nahried_220';
	'Breitberg_220';
	'Unterstein_220';
	'Hochhagen_380';
	'Sandbach_220';
	'Flachsried_220';
	'Ginsterbach_220';
	'Wacholderburg_220';
	'Langheim_220';
	'Oberach_220';
	'Ulmenried_220';
	'Kiesleben_220';
	'Altheim_220';
	'Steinburg_220';
	'Bergkirchen_220';
	'Feldried_220';
	'Goldau_220';
	'Heidestadt_220';
	'Steinweiler_380';
	'Langtal_220';
	'Ulmenwang_220';
	'Kleekirchen_220';
	'Feldstadt_220';
	'Rotau_220';
	'Neuried_220';
	'Eichfurt_220';
	'Birkfurt_220';
	'Suedberg_220';
	'Ahornhof_220';
	'Ahornwang_220';
	'Steinkirchen_220';
	'Lindeck_220';
	'Moorbach_220';
	'Blauingen_380';
	'Seeingen_220';
	'Freiau_220';
	'Ulmenbach_220';
	'Talwang_220';
	'Weissingen_220';
	'Espental_220';
	'Kleinloh_220';
	'Hanfberg_220';
	'Breitsee_220';
	'Freihausen_220';
	'Freiburg_220';
	'Weisssee_220';
	'Flachbeuren_220';
	'Kleinfurt_220';
	'Neufeld_380';
	'Buchdorf_220';
	'Feldleben_220';
	'Tieffurt_220';
	'Weisstal_220';
	'Binsenhagen_220';
	'Sandfeld_220';
	'Westsee_220';
	'Wacholderkirchen_220';
	'Waldroda_220';
	'Erlenau_220';
	'Langbrueck_220';
	'Moormoos_220';
	'Grosswang_220';
	'Nahstadt_220';
	'Birkborn_380';
	'Tiefstadt_220';
	'Hanfroda_220';
	'Gruenstein_220';
	'Binsenroda_220';
	'Kiesloh_220';
	'Schilfsee_220';
	'Buchtal_220';
	'Warmbrueck_220';
	'Sandtal_220';
	'Kiefernweiler_220';
	'Fernbrueck_220';
	'Kleinroda_220';
	'Goldbeuren_220';
	'Blauroda_220';
	'Warmbach_380';
	'Wacholdereck_220';
	'Buchau_220';
	'Kurzleben_220';
	'Suedhausen_220';
	'Kieferntal_220';
	'Ahornau_220';
	'Haseltal_220';
	'Lindach_220';
	'Buchbach_220';
	'Goldried_220';
	'Breitwalde_220';
	'Buchroda_220';
	'Waldmoos_220';
	'Bachtal_220';
	'Kleewang_380';
	'Wiesenstein_220';
	'Fichtenmoos_220';
	'Ostborn_220';
	'Silberroda_220';
	'Gruenwang_220';
	'Ahorndorf_220';
	'Altbeuren_220';
	'Nordeck_220';
	'Grossborn_220';
	'Tannenbrueck_220';
	'Erlensee_220';
	'Kurzsee_220';
	'Warmleben_220';
	'Kurzhof_220';
	'Freibach_380';
	'Bergfeld_220';
	'Altried_220';
	'Nordheim_220';
	'Fernleben_220';
	'Wacholderfurt_220';
	'Ostau_220';
	'Sandhof_220';
	'Dornbach_220';
	'Hochkirchen_220';
	'Dornstadt_220';
	'Kleesee_220';
	'Erleneck_220';
	'Ginsterbrueck_220';
	'Waldheim_220';
	'Hollerbrueck_380';
	'Fichtensee_220';
	'Warmfeld_220';
	'Hanfeck_220';
	'Altburg_220';
	'Wacholderhagen_220';
	'Kaltbach_220';
	'Weststein_220';
	'Wiesenburg_220';
	'Goldheim_220';
	'Hainach_220';
	'Hochloh_220';
	'Bergmoos_220';
	'Hochhof_220';
	'Feldhagen_220';
	'Nordweiler_380';
	'Tannenleben_220';
	'Moorborn_220';
	'Breitleben_220';
	'Eichmoos_220';
	'Kiesroda_220';
	'Kleinhagen_220';
	'Nordborn_220';
	'Ulmeneck_220';
	'Tanneneck_220';
	'Berghausen_220';
	'Freidorf_220';
	'Dornhagen_220';
	'Ahornried_220';
	'Blauberg_220';
	'Ginsterkirchen_380';
	'Nahroda_220';
	'Wiesenhausen_220';
	'Unterroda_220';
	'Unterwang_220';
	'Altstadt_220';
	'Tiefkirchen_220';
	'Bachach_220';
	'Feldtal_220';
	'Bergroda_220';
	'Schilffurt_220';
	'Tiefried_220';
	'Nahmoos_220';
	'Kaltheim_220';
	'Oberdorf_220';
	'Rotburg_380';
	'Hainheim_220';
	'Kiefernhausen_220';
	'Bergbeuren_220';
	'Tiefach_220';
	'Kleefeld_220';
	'Seehof_220';
	'Lindwalde_220';
	'Gruenbrueck_220';
	'Kiesfurt_220';
	'Erlenfeld_220';
	'Suedfurt_220';
	'Sanddorf_220';
	'Kaltfurt_220';
	'Blauweiler_220';
	'Unterfurt_380';
	'Blauburg_220';
	'Fichteningen_220';
	'Ginsterroda_220';
	'Gruenburg_220';
	'Steinheim_220';
	'Rotborn_220';
	'Schilfbach_220';
	'Fichtenhagen_220';
	'Grosshof_220';
	'Heideau_220';
	'Kaltdorf_220';
	'Ahornloh_220';
	'Hochfurt_220';
	'Sandburg_220';
	'Buchfeld_380';
	'Ginsterstadt_220';
	'Altkirchen_220';
	'Althausen_220';
	'Kleeberg_220';
	'Eichdorf_220';
	'Altsee_220';
	'Lindstadt_220';
	'Silberried_220';
	'Suedheim_220';
	'Talleben_220';
	'Neuloh_220';
	'Lindroda_220';
	'Heidewang_220';
	'Kiesstein_220';
	'Steinhof_380';
	'Haselstadt_220';
	'Sandheim_220';
	'Goldwalde_220';
	'Kurzkirchen_220';
	'Kleinried_220';
	'Eichstadt_220';
	'Ginsterhagen_220';
	'Buchach_220';
	'Flachstal_220';
	'Grossloh_220';
	'Bergberg_220';
	'Steinbrueck_220';
	'Dornfeld_220';
	'Oststadt_220';
	'Goldweiler_380';
	'Espenfeld_220';
	'Hollermoos_220';
	'Tiefweiler_220';
	'Nahwang_220';
	'Freisee_220';
	'Ahornborn_220';
	'Neuhof_220';
	'Bachbeuren_220';
	'Haselbrueck_220';
	'Weisseck_220';
	'Hollerborn_220';
	'Weissberg_220';
	'Silberburg_220';
	'Seeheim_220';
	'Blauloh_380';
	'Warmbeuren_220';
	'Mooringen_220';
	'Buchstein_220';
	'Kleeingen_220';
	'Kiefernried_220';
	'Fichtenhausen_220';
	'Flachdorf_220';
	'Unterdorf_220';
	'Buchleben_220';
	'Fernloh_220';
	'Oberloh_220';
	'Kleinstadt_220';
	'Langhof_220';
	'Tannenheim_220';
	'Fichtenwalde_380';
	'Nahstein_220';
	'Eichweiler_220';
	'Flachsfurt_220';
	'Nahsee_220';
	'Goldstadt_220';
	'Talstein_220';
	'Flachhagen_220';
	'Hanfau_220';
	'Espenborn_220';
	'Weissried_220';
	'Lindhof_220';
	'Ginsterleben_220';
	'Kleinbrueck_220';
	'Hollerstadt_220';
	'Ulmenfeld_220';
	'Weisshof_380';
	'Silbereck_220';
	'Heideburg_220';
	'Wacholdertal_220';
	'Buchwang_220';
	'Haselheim_220';
	'Goldhagen_220';
	'Eichbach_220';
	'Schilfheim_220';
	'Suedau_220';
	'Unterstadt_220';
	'Wiesendorf_220';
	'Nordstadt_220';
	'Ahornburg_220';
	'Wacholderfeld_220';
	'Althof_380';
	'Buchsee_220';
	'Goldborn_220';
	'Hochstein_220';
	'Hollersee_220';
	'Niederfurt_220';
	'Ostmoos_220';
	'Kurzstein_220';
	'Weissburg_220';
	'Warmtal_220';
	'Talhausen_220';
	'Kiefernach_220';
	'Talach_220';
	'Breitkirchen_220';
	'Sandstein_220';
	'Unterbrueck_380';
	'Kleeach_220';
	'Waldsee_220';
	'Feldbeuren_220';
	'Ulmenkirchen_220';
	'Binsenkirchen_220';
	'Hanfborn_220';
	'Hanfhagen_220';
	'Wacholderried_220';
	'Ostbach_220';
	'Grossbeuren_220';
	'Lindau_220';
	'Nordbeuren_220';
	'Kieskirchen_220';
	'Buchingen_220';
	'Breitroda_380';
	'Flachsburg_220';
	'Dornsee_220';
	'Tannenroda_220';
	'Dornloh_220';
	'Nordingen_220';
	'Oberberg_220';
	'Erlenfurt_220';
	'Nahwalde_220';
	'Sandau_220';
	'Birkried_220';
	'Feldach_220';
	'Hainroda_220';
	'Moorwang_220';
	'Waldborn_220';
	'Gruenweiler_380';
	'Feldhausen_220';
	'Sandberg_220';
	'Eichborn_220';
	'Steinhausen_220';
	'Ginsterwalde_220';
	'Langingen_220';
	'Nahau_220';
	'Ostkirchen_220';
	'Hainberg_220';
	'Blauhausen_220';
	'Gruenleben_220';
	'Waldhagen_220';
	'Silberhausen_220';
	'Tannenloh_220';
	'Hanffeld_380';
	'Waldhof_220';
	'Grossingen_220';
	'Erlenbrueck_220';
	'Moorwalde_220';
	'Goldtal_220';
	'Neuwang_220';
	'Kieshof_220';
	'Waldried_220';
	'Ginsterfeld_220';
	'Althagen_220';
	'Rotried_220';
	'Unterhof_220';
	'Dornbeuren_220';
	'Goldstein_220';
	'Nordhof_380';
	'Gruenau_220';
	'Kurzroda_220';
	'Hainwalde_220';
	'Kaltborn_220';
	'Altbrueck_220';
	'Tiefbach_220';
	'Weissloh_220';
	'Wacholderborn_220';
	'Rothagen_220';
	'Hollerwalde_220';
	'Hanfwalde_220';
	'Niederheim_220';
	'Breitbeuren_220';
	'Haindorf_220';
	'Flachstein_380';
	'Birkburg_220';
	'Niedersee_220';
	'Unterborn_220';
	'Bergwang_220';
	'Lindwang_220';
	'Eichhausen_220';
	'Tannenmoos_220';
	'Suedkirchen_220';
	'Eichhagen_220';
	'Espenach_220';
	'Flachmoos_220';
	'Sandsee_220';
	'Kiesach_220';
	'Haselach_220';
	'Hochsee_380';
	'Tannenwang_220';
	'Birkloh_220';
	'Oberfeld_220';
	'Haselburg_220';
	'Ahornbrueck_220';
	'Binsenach_220';
	'Gruenborn_220';
	'Hollerach_220';
	'Buchheim_220';
	'Blaumoos_220';
	'Grossweiler_220';
	'Silberau_220';
	'Blauwang_220';
	'Hanfleben_220';
	'Hanfingen_380';
	'Langsee_220';
	'Flachsroda_220';
	'Espenwalde_220';
	'Kaltloh_220';
	'Kleinhof_220';
	'Flachswalde_220';
	'Heidemoos_220';
	'Tannenburg_220';
	'Tiefroda_220';
	'Langroda_220';
	'Espenberg_220';
	'Oberbeuren_220';
	'Nordried_220';
	'Lindleben_220';
	'Moorstein_380';
	'Hainkirchen_220';
	'Waldach_220';
	'Dornwalde_220';
	'Kiesdorf_220';
	'Fichtenstadt_220';
	'Bergried_220';
	'Kiesmoos_220';
	'Seeburg_220';
	'Moorfurt_220';
	'Westborn_220';
	'Haselried_220';
	'Haintal_220';
	'Ulmenbeuren_220';
	'Bergach_220';
	'Espenbach_380';
	'Dornburg_220';
	'Niedereck_220';
	'Weissweiler_220';
	'Steinfeld_220';
	'Freiweiler_220';
	'Waldtal_220';
	'Hanfkirchen_220';
	'Grosseck_220';
	'Hollerroda_220';
	'Suedsee_220';
	'Neuwalde_220';
	'Breiteck_220';
	'Ahornfeld_220';
	'Altroda_220';
	'Oberleben_380';
	'Niederwalde_220';
	'Blaufeld_220';
	'Seedorf_220';
	'Breitfurt_220';
	'Flachsberg_220';
	'Osthof_220';
	'Kleeleben_220';
	'Kiestal_220';
	'Tannenhausen_220';
	'Birkhagen_220';
	'Fernach_220';
	'Hainau_220';
	'Binsenfurt_220';
	'Oberroda_220';
	'Felddorf_380';
	'Warmwalde_220';
	'Wiesenfeld_220';
	'Langkirchen_220';
	'Seehausen_220';
	'Altach_220';
	'Kieseck_220';
	'Silberkirchen_220';
	'Feldeck_220';
	'Langfurt_220';
	'Buchhausen_220';
	'Wacholderach_220';
	'Ulmeningen_220';
	'Eichburg_220';
	'Hollerhagen_220';
	'Neubach_380';
	'Silberborn_220';
	'Gruenhof_220';
	'Feldfeld_220';
	'Nordloh_220';
	'Erlenach_220';
	'Westhof_220';
	'Haselkirchen_220';
	'Niederdorf_220';
	'Wacholderstein_220';
	'Kaltsee_220';
	'Suedburg_220';
	'Ginsteringen_220';
	'Steinleben_220';
	'Suedhof_220';
	'Weststadt_380';
	'Moorhagen_220';
	'Birkbrueck_220';
	'Neuroda_220';
	'Ahornberg_220';
	'Breitstadt_220';
	'Nahfeld_220';
	'Goldhausen_220';
	'Gruenwalde_220';
	'Altwang_220';
	'Langfeld_220';
	'Unterweiler_220';
	'Talfurt_220';
	'Sandwalde_220';
	'Kiefernstadt_220';
	'Binsenberg_380';
	'Langwalde_220';
	'Goldburg_220';
	'Eichach_220';
	'Hanffurt_220';
	'Heideingen_220';
	'Erlenweiler_220';
	'Kiefernkirchen_220';
	'Dornweiler_220';
	'Kurzborn_220';
	'Silberdorf_220';
	'Grossmoos_220';
	'Schilfach_220';
	'Westwang_220';
	'Niederau_220';
	'Suedeck_380';
	'Feldingen_220';
	'Ginsterfurt_220';
	'Ginsterberg_220';
	'Birkhof_220';
	'Freiroda_220';
	'Flachsloh_220';
	'Nordwalde_220';
	'Tannenhagen_220';
	'Moorkirchen_220';
	'Seekirchen_220';
	'Schilfingen_220';
	'Breitingen_220';
	'Kleinwalde_220';
	'Hainborn_220';
	'Fernmoos_380';
	'Nordbrueck_220';
	'Flachwang_220';
	'Ginsterstein_220';
	'Eichwang_220';
	'Tiefwang_220';
	'Eichried_220';
	'Warmberg_220';
	'Silbertal_220';
	'Breitried_220';
	'Suedach_220';
	'Warmmoos_220';
	'Kaltstein_220';
	'Haineck_220';
	'Schilfstadt_220';
	'Moorau_380';
	'Ginsterheim_220';
	'Grossstadt_220';
	'Binsenau_220';
	'Talroda_220';
	'Bergweiler_220';
	'Goldhof_220';
	'Kleiningen_220';
	'Kleeheim_220';
	'Dornhof_220';
	'Flachried_220';
	'Buchbrueck_220';
	'Ulmenweiler_220';
	'Silberleben_220';
	'Ulmenach_220';
	'Breithagen_380';
	'Weissborn_220';
	'Weisshausen_220';
	'Kleinfeld_220';
	'Flachbrueck_220';
	'Wiesenweiler_220';
	'Eichkirchen_220';
	'Eichleben_220';
	'Kurzbeuren_220';
	'Haselhausen_220';
	'Erlenmoos_220';
	'Langach_220';
	'Grossfeld_220';
	'Wiesenbeuren_220';
	'Ferningen_220';
	'Ginsterwang_380';
	'Kiefernhagen_220';
	'Heideach_220';
	'Wiesenhof_220';
	'Neuberg_220';
	'Wiesental_220';
	'Flachroda_220';
	'Fernberg_220';
	'Ulmendorf_220';
	'Ginstermoos_220';
	'Lindborn_220';
	'Buchweiler_220';
	'Nahfurt_220';
	'Kleeweiler_220';
	'Grosswalde_220';
	'Kiesbach_220';
	'Wiesenwalde_380';
	'Breitfeld_220';
	'Seewalde_220';
	'Binseneck_220';
	'Heidetal_220';
	'Suedmoos_220';
	'Ahorntal_220';
	'Niederbrueck_220';
	'Ulmenstein_220';
	'Gruenried_220';
	'Ahornstadt_220';
	'Hollerdorf_220';
	'Blauwalde_220';
	'Neuhagen_220';
	'Hochborn_220';
	'Birkbach_380';
	'Silberach_220';
	'Hochau_220';
	'Fernhof_220';
	'Kurzburg_220';
	'Ginsterloh_220';
	'Fichtenhof_220';
	'Kurztal_220';
	'Kiesfeld_220';
	'Silberbeuren_220';
	'Ostach_220';
	'Westwalde_220';
	'Buchberg_220';
	'Bachingen_220';
	'Espenweiler_220';
	'Birkingen_380';
	'Osttal_220';
	'Breittal_220';
	'Gruenhausen_220';
	'Ulmenfurt_220';
	'Gruenberg_220';
	'Unterhagen_220';
	'Kaltmoos_220';
	'Talwalde_220';
	'Altberg_220';
	'Steindorf_220';
	'Flachsingen_220';
	'Kaltfeld_220';
	'Buchmoos_220';
	'Ginsterhausen_220';
	'Unterfeld_380';
	'Wacholdermoos_220';
	'Hanfheim_220';
	'Bergau_220';
	'Eichau_220';
	'Hollerried_220';
	'Wacholderleben_220';
	'Flachshausen_220';
	'Kleinweiler_220';
	'Westach_220';
	'Mooreck_220';
	'Grossau_220';
	'Kaltwalde_220';
	'Hochhausen_220';
	'Suedfeld_220';
	'Freibrueck_380';
	'Gruenstadt_220';
	'Espenleben_220';
	'Weissleben_220';
	'Flachheim_220';
	'Kurzloh_220';
	'Ahornach_220';
	'Norddorf_220';
	'Hollerleben_220';
	'Kiesried_220';
	'Oststein_220';
	'Buchhagen_220';
	'Flachsweiler_220';
	'Espeningen_220';
	'Seeberg_220';
	'Flachloh_380';
	'Weissdorf_220';
	'Talsee_220';
	'Fichtenheim_220';
	'Steinloh_220';
	'Seehagen_220';
	'Moorbeuren_220';
	'Silberstadt_220';
	'Talried_220';
	'Talingen_220';
	'Gruendorf_220';
	'Westburg_220';
	'Schilfhagen_220';
	'Kaltbrueck_220';
	'Grosshausen_220';
	'Wacholderberg_380';
	'Goldkirchen_220';
	'Bachwalde_220';
	'Suedleben_220';
	'Silberwalde_220';
	'Schilfroda_220';
	'Suedried_220';
	'Wacholderdorf_220';
	'Unterried_220';
	'Grossbach_220';
	'Oberborn_220';
	'Oberhausen_220';
	'Lindfurt_220';
	'Lindfeld_220';
	'Suedstein_220';
	'Heideroda_380';
	'Dornbrueck_220';
	'Buchwalde_220';
	'Fichtenbeuren_220';
	'Kleinwang_220';
	'Seestadt_220';
	'Gruenroda_220';
	'Kiefernroda_220';
	'Seemoos_220';
	'Altstein_220';
	'Freistein_220';
	'Dornfurt_220';
	'Ostingen_220';
	'Tanneningen_220';
	'Moorweiler_220';
	'Hainwang_380';
	'Osthagen_220';
	'Kleinberg_220';
	'Buchhof_220';
	'Neuleben_220';
	'Tiefberg_220';
	'Schilfried_220';
	'Weissfurt_220';
	'Lindtal_220';
	'Goldberg_220';
	'Unterkirchen_220';
	'Kalthof_220';
	'Erlenleben_220';
	'Tannenweiler_220';
	'Fernstein_220';
	'Kurzbrueck_380';
	'Neubrueck_220';
	'Steinwalde_220';
	'Buchried_220';
	'Rotloh_220';
	'Goldloh_220';
	'Rotstadt_220';
	'Hainhausen_220';
	'Blauleben_220';
	'Blaukirchen_220';
	'Flachsdorf_220';
	'Haselhof_220';
	'Niederbach_220';
	'Neuhausen_220';
	'Nahburg_220';
	'Kurzach_380';
	'Schilfborn_220';
	'Warmstadt_220';
	'Breitloh_220';
	'Unterberg_220';
	'Suedwang_220';
	'Nordroda_220';
	'Talhof_220';
	'Kaltried_220';
	'Steinbach_220';
	'Altbach_220';
	'Niederried_220';
	'Waldberg_220';
	'Seeach_220';
	'Rotweiler_220';
	'Buchstadt_380';
	'Birkach_220';
	'Blaubach_220';
	'Nahtal_220';
	'Fichtenleben_220';
	'Ostburg_220';
	'Ostbrueck_220';
	'Wiesenfurt_220';
	'Nordbach_220';
	'Goldbach_220';
	'Fichtenach_220';
	'Tannenberg_220';
	'Moorheim_220';
	'Wacholderbeuren_220';
	'Ostberg_220';
	'Kaltbeuren_380';
	'Ahornheim_220';
	'Binsensee_220';
	'Feldburg_220';
	'Erlenberg_220';
	'Rotmoos_220';
	'Ahornsee_220';
	'Fernbach_220';
	'Schilfeck_220';
	'Kurzbach_220';
	'Taltal_220';
	'Obersee_220';
	'Kaltburg_220';
	'Oberhagen_220';
	'Kleewalde_220';
	'Seeloh_380';
	'Wiesenborn_220';
	'Binseningen_220';
	'Kiesberg_220';
	'Heidefeld_220';
	'Lindingen_220';
	'Freifeld_220';
	'Altwalde_220';
	'Tannenbach_220';
	'Kurzfeld_220';
	'Altau_220';
	'Waldingen_220';
	'Kaltwang_220';
	'Niederwang_220';
	'Flachsstein_220';
	'Heidehof_380';
	'Kiesbrueck_220';
	'Kieswalde_220';
	'Tieffeld_220';
	'Langau_220';
	'Kiefernbrueck_220';
	'Hanftal_220';
	'Hochberg_220';
	'Bachmoos_220';
	'Ostleben_220';
	'Hainhagen_220';
	'Westberg_220';
	'Ulmenhausen_220';
	'Westbrueck_220';
	'Talmoos_220';
	'Ulmenbrueck_380';
	'Tiefbrueck_220';
	'Wieseningen_220';
	'Birkfeld_220';
	'Suedloh_220';
	'Sandbrueck_220';
	'Niederhagen_220';
	'Waldfurt_220';
	'Flachshagen_220';
	'Fernbeuren_220';
	'Bachsee_220';
	'Haselau_220';
	'Warmried_220';
	'Nahborn_220';
	'Breitweiler_220';
	'Ostsee_380';
	'Kleehausen_220';
	'Kleetal_220';
	'Kiefernfurt_220';
	'Nordtal_220';
	'Hainburg_220';
	'Haselloh_220';
	'Kleebrueck_220';
	'Schilfweiler_220';
	'Steinfurt_220';
	'Kiesborn_220';
	'Blauau_220';
	'Seeborn_220';
	'Hollerfeld_220';
	'Kiefernstein_220';
	'Flachssee_380';
	'Kiefernbeuren_220';
	'Tiefsee_220';
	'Niederstein_220';
	'Eichbeuren_220';
	'Dornberg_220';
	'Kiefernwalde_220';
	'Steintal_220';
	'Erlenstadt_220';
	'Hanfbeuren_220';
	'Birkhausen_220';
	'Bachbrueck_220';
	'Dornwang_220';
	'Nahkirchen_220';
	'Freikirchen_220';
	'Ostloh_380';
	'Kiesburg_220';
	'Wacholderroda_220';
	'Dornleben_220';
	'Schilfbeuren_220';
	'Sandmoos_220';
	'Freileben_220';
	'Bachloh_220';
	'Blauhof_220';
	'Oberhof_220';
	'Nahweiler_220';
	'Schilfdorf_220';
	'Fernstadt_220';
	'Kurzeck_220';
	'Oberstadt_220';
	'Hanfdorf_380';
	'Steinwang_220';
	'Hanfried_220';
	'Wieseneck_220';
	'Espendorf_220';
	'Ulmenleben_220';
	'Erlental_220';
	'Blaueck_220';
	'Espenhof_220';
	'Flachsfeld_220';
	'Oberried_220';
	'Neudorf_220';
	'Hochwalde_220';
	'Blaufurt_220';
	'Goldach_220';
	'Moorstadt_380';
	'Hollerloh_220';
	'Birkdorf_220';
	'Fernfeld_220';
	'Flachleben_220';
	'Kaltkirchen_220';
	'Moorhof_220';
	'Niedermoos_220';
	'Langbeuren_220';
	'Wiesenhagen_220';
	'Ginstersee_220';
	'Hollerwang_220';
	'Kleinborn_220';
	'Breithof_220';
	'Binsenheim_220';
	'Suedbach_380';
	'Dornroda_220';
	'Schilfhof_220';
	'Waldleben_220';
	'Silberloh_220';
	'Ferndorf_220';
	'Talbeuren_220';
	'Warmingen_220';
	'Grossleben_220';
	'Freibeuren_220';
	'Hollerfurt_220';
	'Berghof_220';
	'Rotberg_220';
	'Rottal_220';
	'Flachburg_220';
	'Kiefernburg_380';
	'Niederkirchen_220';
	'Buchkirchen_220';
	'Eichheim_220';
	'Hochstadt_220';
	'Rotbrueck_220';
	'Talkirchen_220';
	'Kleineck_220';
	'Hanfach_220';
};
