{
  "version": "1.0",
  "type": "input",
  "is_batch": false,
  "attributes": {},
  "data": {
    "node": [
      {
        "id": 1,
        "u_rated": 132000.0,
        "_cname": "Bus_1_132",
        "_cID": "#Bus_1_132#"
      },
      {
        "id": 2,
        "u_rated": 132000.0,
        "_cname": "Bus_2_132",
        "_cID": "#Bus_2_132#"
      },
      {
        "id": 3,
        "u_rated": 33000.0,
        "_cname": "Bus_3_33",
        "_cID": "#Bus_3_33#"
      },
      {
        "id": 4,
        "u_rated": 132000.0,
        "_cname": "Bus_4_132",
        "_cID": "#Bus_4_132#"
      },
      {
        "id": 5,
        "u_rated": 132000.0,
        "_cname": "Bus_5_132",
        "_cID": "#Bus_5_132#"
      },
      {
        "id": 6,
        "u_rated": 132000.0,
        "_cname": "Bus_6_132",
        "_cID": "#Bus_6_132#"
      },
      {
        "id": 7,
        "u_rated": 132000.0,
        "_cname": "Bus_7_132",
        "_cID": "#Bus_7_132#"
      },
      {
        "id": 8,
        "u_rated": 132000.0,
        "_cname": "Bus_8_132",
        "_cID": "#Bus_8_132#"
      },
      {
        "id": 9,
        "u_rated": 132000.0,
        "_cname": "Bus_9_132",
        "_cID": "#Bus_9_132#"
      },
      {
        "id": 10,
        "u_rated": 132000.0,
        "_cname": "Bus_10_132",
        "_cID": "#Bus_10_132#"
      },
      {
        "id": 11,
        "u_rated": 132000.0,
        "_cname": "Bus_11_132",
        "_cID": "#Bus_11_132#"
      },
      {
        "id": 12,
        "u_rated": 132000.0,
        "_cname": "Bus_12_132",
        "_cID": "#Bus_12_132#"
      },
      {
        "id": 13,
        "u_rated": 132000.0,
        "_cname": "Bus_13_132",
        "_cID": "#Bus_13_132#"
      },
      {
        "id": 14,
        "u_rated": 132000.0,
        "_cname": "Bus_14_132",
        "_cID": "#Bus_14_132#"
      },
      {
        "id": 15,
        "u_rated": 220000.0,
        "_cname": "Bus_15_220",
        "_cID": "#Bus_15_220#"
      },
      {
        "id": 16,
        "u_rated": 132000.0,
        "_cname": "Bus_16_132",
        "_cID": "#Bus_16_132#"
      },
      {
        "id": 17,
        "u_rated": 132000.0,
        "_cname": "Bus_17_132",
        "_cID": "#Bus_17_132#"
      },
      {
        "id": 18,
        "u_rated": 33000.0,
        "_cname": "Bus_18_33",
        "_cID": "#Bus_18_33#"
      },
      {
        "id": 19,
        "u_rated": 132000.0,
        "_cname": "Bus_19_132",
        "_cID": "#Bus_19_132#"
      },
      {
        "id": 20,
        "u_rated": 132000.0,
        "_cname": "Bus_20_132",
        "_cID": "#Bus_20_132#"
      },
      {
        "id": 21,
        "u_rated": 132000.0,
        "_cname": "Bus_21_132",
        "_cID": "#Bus_21_132#"
      },
      {
        "id": 22,
        "u_rated": 132000.0,
        "_cname": "Bus_22_132",
        "_cID": "#Bus_22_132#"
      },
      {
        "id": 23,
        "u_rated": 132000.0,
        "_cname": "Bus_23_132",
        "_cID": "#Bus_23_132#"
      },
      {
        "id": 24,
        "u_rated": 132000.0,
        "_cname": "Bus_24_132",
        "_cID": "#Bus_24_132#"
      },
      {
        "id": 25,
        "u_rated": 132000.0,
        "_cname": "Bus_25_132",
        "_cID": "#Bus_25_132#"
      },
      {
        "id": 26,
        "u_rated": 132000.0,
        "_cname": "Bus_26_132",
        "_cID": "#Bus_26_132#"
      },
      {
        "id": 27,
        "u_rated": 132000.0,
        "_cname": "Bus_27_132",
        "_cID": "#Bus_27_132#"
      },
      {
        "id": 28,
        "u_rated": 132000.0,
        "_cname": "Bus_28_132",
        "_cID": "#Bus_28_132#"
      },
      {
        "id": 29,
        "u_rated": 33000.0,
        "_cname": "Bus_29_33",
        "_cID": "#Bus_29_33#"
      },
      {
        "id": 30,
        "u_rated": 132000.0,
        "_cname": "Bus_30_132",
        "_cID": "#Bus_30_132#"
      },
      {
        "id": 31,
        "u_rated": 220000.0,
        "_cname": "Bus_31_220",
        "_cID": "#Bus_31_220#"
      },
      {
        "id": 32,
        "u_rated": 132000.0,
        "_cname": "Bus_32_132",
        "_cID": "#Bus_32_132#"
      },
      {
        "id": 33,
        "u_rated": 132000.0,
        "_cname": "Bus_33_132*",
        "_cID": "#Bus_33_132*#"
      },
      {
        "id": 34,
        "u_rated": 132000.0,
        "_cname": "Bus_34_132",
        "_cID": "#Bus_34_132#"
      },
      {
        "id": 35,
        "u_rated": 132000.0,
        "_cname": "Bus_35_132",
        "_cID": "#Bus_35_132#"
      },
      {
        "id": 36,
        "u_rated": 132000.0,
        "_cname": "Bus_36_132",
        "_cID": "#Bus_36_132#"
      },
      {
        "id": 37,
        "u_rated": 132000.0,
        "_cname": "Bus_37_132",
        "_cID": "#Bus_37_132#"
      },
      {
        "id": 38,
        "u_rated": 33000.0,
        "_cname": "Bus_38_33",
        "_cID": "#Bus_38_33#"
      },
      {
        "id": 39,
        "u_rated": 132000.0,
        "_cname": "Bus_39_132",
        "_cID": "#Bus_39_132#"
      },
      {
        "id": 40,
        "u_rated": 132000.0,
        "_cname": "Bus_40_132",
        "_cID": "#Bus_40_132#"
      },
      {
        "id": 41,
        "u_rated": 132000.0,
        "_cname": "Bus_41_132",
        "_cID": "#Bus_41_132#"
      },
      {
        "id": 42,
        "u_rated": 132000.0,
        "_cname": "Bus_42_132",
        "_cID": "#Bus_42_132#"
      },
      {
        "id": 43,
        "u_rated": 132000.0,
        "_cname": "Bus_43_132",
        "_cID": "#Bus_43_132#"
      },
      {
        "id": 44,
        "u_rated": 132000.0,
        "_cname": "Bus_44_132",
        "_cID": "#Bus_44_132#"
      },
      {
        "id": 45,
        "u_rated": 132000.0,
        "_cname": "Bus_45_132",
        "_cID": "#Bus_45_132#"
      },
      {
        "id": 46,
        "u_rated": 132000.0,
        "_cname": "Bus_46_132",
        "_cID": "#Bus_46_132#"
      },
      {
        "id": 47,
        "u_rated": 132000.0,
        "_cname": "Bus_47_132",
        "_cID": "#Bus_47_132#"
      },
      {
        "id": 48,
        "u_rated": 132000.0,
        "_cname": "Bus_48_132",
        "_cID": "#Bus_48_132#"
      },
      {
        "id": 49,
        "u_rated": 132000.0,
        "_cname": "Bus_49_132",
        "_cID": "#Bus_49_132#"
      },
      {
        "id": 50,
        "u_rated": 220000.0,
        "_cname": "Bus_50_220",
        "_cID": "#Bus_50_220#"
      },
      {
        "id": 51,
        "u_rated": 132000.0,
        "_cname": "Bus_51_132",
        "_cID": "#Bus_51_132#"
      },
      {
        "id": 52,
        "u_rated": 132000.0,
        "_cname": "Bus_52_132",
        "_cID": "#Bus_52_132#"
      },
      {
        "id": 53,
        "u_rated": 132000.0,
        "_cname": "Bus_53_132",
        "_cID": "#Bus_53_132#"
      },
      {
        "id": 54,
        "u_rated": 132000.0,
        "_cname": "Bus_54_132",
        "_cID": "#Bus_54_132#"
      },
      {
        "id": 55,
        "u_rated": 132000.0,
        "_cname": "Bus_55_132",
        "_cID": "#Bus_55_132#"
      },
      {
        "id": 56,
        "u_rated": 132000.0,
        "_cname": "Bus_56_132",
        "_cID": "#Bus_56_132#"
      },
      {
        "id": 57,
        "u_rated": 132000.0,
        "_cname": "Bus_57_132",
        "_cID": "#Bus_57_132#"
      },
      {
        "id": 58,
        "u_rated": 132000.0,
        "_cname": "Bus_58_132",
        "_cID": "#Bus_58_132#"
      },
      {
        "id": 59,
        "u_rated": 132000.0,
        "_cname": "Bus_59_132",
        "_cID": "#Bus_59_132#"
      },
      {
        "id": 60,
        "u_rated": 132000.0,
        "_cname": "Bus_60_132",
        "_cID": "#Bus_60_132#"
      },
      {
        "id": 61,
        "u_rated": 132000.0,
        "_cname": "Bus_61_132",
        "_cID": "#Bus_61_132#"
      },
      {
        "id": 62,
        "u_rated": 132000.0,
        "_cname": "Bus_62_132",
        "_cID": "#Bus_62_132#"
      },
      {
        "id": 63,
        "u_rated": 132000.0,
        "_cname": "Bus_63_132",
        "_cID": "#Bus_63_132#"
      },
      {
        "id": 64,
        "u_rated": 132000.0,
        "_cname": "Bus_64_132",
        "_cID": "#Bus_64_132#"
      },
      {
        "id": 65,
        "u_rated": 132000.0,
        "_cname": "Bus_65_132",
        "_cID": "#Bus_65_132#"
      },
      {
        "id": 66,
        "u_rated": 220000.0,
        "_cname": "Bus_66_220",
        "_cID": "#Bus_66_220#"
      },
      {
        "id": 67,
        "u_rated": 132000.0,
        "_cname": "Bus_67_132",
        "_cID": "#Bus_67_132#"
      },
      {
        "id": 68,
        "u_rated": 132000.0,
        "_cname": "Bus_68_132",
        "_cID": "#Bus_68_132#"
      },
      {
        "id": 69,
        "u_rated": 132000.0,
        "_cname": "Bus_69_132",
        "_cID": "#Bus_69_132#"
      },
      {
        "id": 70,
        "u_rated": 132000.0,
        "_cname": "Bus_70_132",
        "_cID": "#Bus_70_132#"
      },
      {
        "id": 71,
        "u_rated": 132000.0,
        "_cname": "Bus_71_132",
        "_cID": "#Bus_71_132#"
      },
      {
        "id": 72,
        "u_rated": 132000.0,
        "_cname": "Bus_72_132",
        "_cID": "#Bus_72_132#"
      },
      {
        "id": 73,
        "u_rated": 132000.0,
        "_cname": "Bus_73_132",
        "_cID": "#Bus_73_132#"
      },
      {
        "id": 74,
        "u_rated": 132000.0,
        "_cname": "Bus_74_132",
        "_cID": "#Bus_74_132#"
      },
      {
        "id": 75,
        "u_rated": 132000.0,
        "_cname": "Bus_75_132",
        "_cID": "#Bus_75_132#"
      },
      {
        "id": 76,
        "u_rated": 132000.0,
        "_cname": "Bus_76_132",
        "_cID": "#Bus_76_132#"
      },
      {
        "id": 77,
        "u_rated": 132000.0,
        "_cname": "Bus_77_132",
        "_cID": "#Bus_77_132#"
      },
      {
        "id": 78,
        "u_rated": 132000.0,
        "_cname": "Bus_78_132",
        "_cID": "#Bus_78_132#"
      },
      {
        "id": 79,
        "u_rated": 132000.0,
        "_cname": "Bus_79_132",
        "_cID": "#Bus_79_132#"
      },
      {
        "id": 80,
        "u_rated": 132000.0,
        "_cname": "Bus_80_132",
        "_cID": "#Bus_80_132#"
      },
      {
        "id": 81,
        "u_rated": 220000.0,
        "_cname": "Bus_81_220",
        "_cID": "#Bus_81_220#"
      },
      {
        "id": 82,
        "u_rated": 132000.0,
        "_cname": "Bus_82_132",
        "_cID": "#Bus_82_132#"
      },
      {
        "id": 83,
        "u_rated": 132000.0,
        "_cname": "Bus_83_132",
        "_cID": "#Bus_83_132#"
      },
      {
        "id": 84,
        "u_rated": 132000.0,
        "_cname": "Bus_84_132",
        "_cID": "#Bus_84_132#"
      },
      {
        "id": 85,
        "u_rated": 132000.0,
        "_cname": "Bus_85_132",
        "_cID": "#Bus_85_132#"
      },
      {
        "id": 86,
        "u_rated": 132000.0,
        "_cname": "Bus_86_132",
        "_cID": "#Bus_86_132#"
      },
      {
        "id": 87,
        "u_rated": 132000.0,
        "_cname": "Bus_87_132",
        "_cID": "#Bus_87_132#"
      },
      {
        "id": 88,
        "u_rated": 132000.0,
        "_cname": "Bus_88_132",
        "_cID": "#Bus_88_132#"
      },
      {
        "id": 89,
        "u_rated": 132000.0,
        "_cname": "Bus_89_132",
        "_cID": "#Bus_89_132#"
      },
      {
        "id": 90,
        "u_rated": 220000.0,
        "_cname": "Bus_90_220",
        "_cID": "#Bus_90_220#"
      },
      {
        "id": 91,
        "u_rated": 220000.0,
        "_cname": "Bus_91_220",
        "_cID": "#Bus_91_220#"
      },
      {
        "id": 92,
        "u_rated": 132000.0,
        "_cname": "Bus_92_132",
        "_cID": "#Bus_92_132#"
      },
      {
        "id": 93,
        "u_rated": 220000.0,
        "_cname": "Bus_93_220",
        "_cID": "#Bus_93_220#"
      },
      {
        "id": 94,
        "u_rated": 220000.0,
        "_cname": "Bus_94_220",
        "_cID": "#Bus_94_220#"
      },
      {
        "id": 95,
        "u_rated": 132000.0,
        "_cname": "Bus_95_132",
        "_cID": "#Bus_95_132#"
      },
      {
        "id": 96,
        "u_rated": 132000.0,
        "_cname": "Bus_96_132",
        "_cID": "#Bus_96_132#"
      },
      {
        "id": 97,
        "u_rated": 132000.0,
        "_cname": "Bus_97_132",
        "_cID": "#Bus_97_132#"
      },
      {
        "id": 98,
        "u_rated": 132000.0,
        "_cname": "Bus_98_132",
        "_cID": "#Bus_98_132#"
      },
      {
        "id": 99,
        "u_rated": 132000.0,
        "_cname": "Bus_99_132",
        "_cID": "#Bus_99_132#"
      },
      {
        "id": 100,
        "u_rated": 132000.0,
        "_cname": "Bus_100_132",
        "_cID": "#Bus_100_132#"
      },
      {
        "id": 101,
        "u_rated": 132000.0,
        "_cname": "Bus_101_132",
        "_cID": "#Bus_101_132#"
      },
      {
        "id": 102,
        "u_rated": 132000.0,
        "_cname": "Bus_102_132",
        "_cID": "#Bus_102_132#"
      },
      {
        "id": 103,
        "u_rated": 132000.0,
        "_cname": "Bus_103_132",
        "_cID": "#Bus_103_132#"
      },
      {
        "id": 104,
        "u_rated": 132000.0,
        "_cname": "Bus_104_132",
        "_cID": "#Bus_104_132#"
      },
      {
        "id": 105,
        "u_rated": 132000.0,
        "_cname": "Bus_105_132",
        "_cID": "#Bus_105_132#"
      },
      {
        "id": 106,
        "u_rated": 220000.0,
        "_cname": "Bus_106_220",
        "_cID": "#Bus_106_220#"
      },
      {
        "id": 107,
        "u_rated": 132000.0,
        "_cname": "Bus_107_132",
        "_cID": "#Bus_107_132#"
      },
      {
        "id": 108,
        "u_rated": 132000.0,
        "_cname": "Bus_108_132",
        "_cID": "#Bus_108_132#"
      },
      {
        "id": 109,
        "u_rated": 132000.0,
        "_cname": "Bus_109_132",
        "_cID": "#Bus_109_132#"
      },
      {
        "id": 110,
        "u_rated": 132000.0,
        "_cname": "Bus_110_132",
        "_cID": "#Bus_110_132#"
      },
      {
        "id": 111,
        "u_rated": 220000.0,
        "_cname": "Bus_111_220",
        "_cID": "#Bus_111_220#"
      },
      {
        "id": 112,
        "u_rated": 33000.0,
        "_cname": "Bus_112_33",
        "_cID": "#Bus_112_33#"
      },
      {
        "id": 113,
        "u_rated": 132000.0,
        "_cname": "Bus_113_132",
        "_cID": "#Bus_113_132#"
      },
      {
        "id": 114,
        "u_rated": 132000.0,
        "_cname": "Bus_114_132",
        "_cID": "#Bus_114_132#"
      },
      {
        "id": 115,
        "u_rated": 132000.0,
        "_cname": "Bus_115_132",
        "_cID": "#Bus_115_132#"
      },
      {
        "id": 116,
        "u_rated": 132000.0,
        "_cname": "Bus_116_132",
        "_cID": "#Bus_116_132#"
      },
      {
        "id": 117,
        "u_rated": 132000.0,
        "_cname": "Bus_117_132",
        "_cID": "#Bus_117_132#"
      },
      {
        "id": 118,
        "u_rated": 132000.0,
        "_cname": "Bus_118_132",
        "_cID": "#Bus_118_132#"
      },
      {
        "id": 119,
        "u_rated": 132000.0,
        "_cname": "Bus_119_132",
        "_cID": "#Bus_119_132#"
      },
      {
        "id": 120,
        "u_rated": 132000.0,
        "_cname": "Bus_120_132",
        "_cID": "#Bus_120_132#"
      },
      {
        "id": 121,
        "u_rated": 220000.0,
        "_cname": "Bus_121_220",
        "_cID": "#Bus_121_220#"
      },
      {
        "id": 122,
        "u_rated": 132000.0,
        "_cname": "Bus_122_132",
        "_cID": "#Bus_122_132#"
      }
    ],
    "line": [
      {
        "id": 123,
        "from_node": 41,
        "to_node": 51,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.718144,
        "x1": 13.9392,
        "c1": 1.5783962298020671e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_41\\_51"
      },
      {
        "id": 124,
        "from_node": 82,
        "to_node": 71,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.902976,
        "x1": 15.69902,
        "c1": 4.0921377840981613e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_82\\_71"
      },
      {
        "id": 125,
        "from_node": 111,
        "to_node": 93,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.18096,
        "x1": 14.762,
        "c1": 7.642066508070854e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_111\\_93"
      },
      {
        "id": 126,
        "from_node": 44,
        "to_node": 5,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.976432,
        "x1": 16.83158,
        "c1": 4.420970995119188e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_44\\_5"
      },
      {
        "id": 127,
        "from_node": 81,
        "to_node": 31,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.30196,
        "x1": 14.6168,
        "c1": 2.499127310801624e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_81\\_31"
      },
      {
        "id": 128,
        "from_node": 58,
        "to_node": 8,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.743088,
        "x1": 22.16333,
        "c1": 5.970137464692771e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_58\\_8"
      },
      {
        "id": 129,
        "from_node": 23,
        "to_node": 26,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.146912,
        "x1": 17.37173,
        "c1": 1.93645824612192e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_23\\_26"
      },
      {
        "id": 130,
        "from_node": 52,
        "to_node": 22,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.537072,
        "x1": 11.88317,
        "c1": 3.1750615372117667e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_52\\_22"
      },
      {
        "id": 131,
        "from_node": 11,
        "to_node": 88,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.495392,
        "x1": 20.38608,
        "c1": 5.66322625553322e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_11\\_88"
      },
      {
        "id": 132,
        "from_node": 113,
        "to_node": 7,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.652208,
        "x1": 13.10285,
        "c1": 3.4235119526748e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_113\\_7"
      },
      {
        "id": 133,
        "from_node": 48,
        "to_node": 41,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.523408,
        "x1": 20.08987,
        "c1": 2.142891756608694e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_48\\_41"
      },
      {
        "id": 134,
        "from_node": 99,
        "to_node": 1,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.49232,
        "x1": 25.78752,
        "c1": 6.35742828631145e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_99\\_1"
      },
      {
        "id": 135,
        "from_node": 44,
        "to_node": 113,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.258976,
        "x1": 23.34816,
        "c1": 6.06513386712546e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_44\\_113"
      },
      {
        "id": 136,
        "from_node": 13,
        "to_node": 118,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.822688,
        "x1": 9.23472,
        "c1": 9.938048449509983e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_13\\_118"
      },
      {
        "id": 137,
        "from_node": 67,
        "to_node": 65,
        "from_status": 1,
        "to_status": 1,
        "r1": 12.96346,
        "x1": 42.58426,
        "c1": 1.1450679310347392e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_67\\_65"
      },
      {
        "id": 138,
        "from_node": 45,
        "to_node": 77,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.655142,
        "x1": 2.160576,
        "c1": 2.309134505936244e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_45\\_77"
      },
      {
        "id": 139,
        "from_node": 30,
        "to_node": 45,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.47182,
        "x1": 34.83058,
        "c1": 9.094046603194801e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_30\\_45"
      },
      {
        "id": 140,
        "from_node": 72,
        "to_node": 99,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.89,
        "x1": 22.99968,
        "c1": 4.7132654143051786e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_72\\_99"
      },
      {
        "id": 141,
        "from_node": 8,
        "to_node": 23,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.847632,
        "x1": 27.54734,
        "c1": 7.563147937989306e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_23"
      },
      {
        "id": 142,
        "from_node": 85,
        "to_node": 73,
        "from_status": 1,
        "to_status": 1,
        "r1": 13.10285,
        "x1": 43.03728,
        "c1": 1.154567571278008e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_85\\_73"
      },
      {
        "id": 143,
        "from_node": 55,
        "to_node": 87,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.333211,
        "x1": 14.89752,
        "c1": 3.945992166054598e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_55\\_87"
      },
      {
        "id": 144,
        "from_node": 77,
        "to_node": 98,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.95135,
        "x1": 4.251456,
        "c1": 1.1837976498163791e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_77\\_98"
      },
      {
        "id": 145,
        "from_node": 10,
        "to_node": 30,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.457472,
        "x1": 24.56784,
        "c1": 6.576651488025088e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_10\\_30"
      },
      {
        "id": 146,
        "from_node": 5,
        "to_node": 49,
        "from_status": 1,
        "to_status": 1,
        "r1": 14.3748,
        "x1": 43.73424,
        "c1": 1.039475947420649e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_5\\_49"
      },
      {
        "id": 147,
        "from_node": 7,
        "to_node": 12,
        "from_status": 1,
        "to_status": 1,
        "r1": 12.71952,
        "x1": 50.35536,
        "c1": 1.3482133003972341e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_12"
      },
      {
        "id": 148,
        "from_node": 7,
        "to_node": 12,
        "from_status": 1,
        "to_status": 1,
        "r1": 15.14146,
        "x1": 50.70384,
        "c1": 1.3335987385928783e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_12"
      },
      {
        "id": 149,
        "from_node": 69,
        "to_node": 55,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.857536,
        "x1": 12.91118,
        "c1": 3.602542165060011e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_69\\_55"
      },
      {
        "id": 150,
        "from_node": 122,
        "to_node": 62,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.732496,
        "x1": 24.3936,
        "c1": 6.54011269619005e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_122\\_62"
      },
      {
        "id": 151,
        "from_node": 16,
        "to_node": 13,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.202944,
        "x1": 31.71168,
        "c1": 9.024626400116978e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_16\\_13"
      },
      {
        "id": 152,
        "from_node": 61,
        "to_node": 48,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.71576,
        "x1": 35.37072,
        "c1": 9.463069620445394e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_61\\_48"
      },
      {
        "id": 153,
        "from_node": 53,
        "to_node": 78,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.101472,
        "x1": 10.10592,
        "c1": 1.1034158091880453e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_78"
      },
      {
        "id": 154,
        "from_node": 102,
        "to_node": 56,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.805814,
        "x1": 31.58971,
        "c1": 8.42176657427805e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_102\\_56"
      },
      {
        "id": 155,
        "from_node": 2,
        "to_node": 116,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.143152,
        "x1": 8.79912,
        "c1": 2.3712494971261493e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_2\\_116"
      },
      {
        "id": 156,
        "from_node": 53,
        "to_node": 102,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.78784,
        "x1": 9.1476,
        "c1": 9.79190283146642e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_102"
      },
      {
        "id": 157,
        "from_node": 69,
        "to_node": 105,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.400752,
        "x1": 1.812096,
        "c1": 5.042092259128482e-8,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_69\\_105"
      },
      {
        "id": 158,
        "from_node": 11,
        "to_node": 35,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.398368,
        "x1": 37.98432,
        "c1": 1.0559176079717003e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_11\\_35"
      },
      {
        "id": 159,
        "from_node": 7,
        "to_node": 92,
        "from_status": 1,
        "to_status": 1,
        "r1": 12.45816,
        "x1": 56.27952,
        "c1": 1.571088789744946e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_92"
      },
      {
        "id": 160,
        "from_node": 17,
        "to_node": 33,
        "from_status": 1,
        "to_status": 1,
        "r1": 14.70586,
        "x1": 48.40387,
        "c1": 1.295600177619802e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_17\\_33"
      },
      {
        "id": 161,
        "from_node": 86,
        "to_node": 12,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.582512,
        "x1": 21.25728,
        "c1": 5.66322625553322e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_86\\_12"
      },
      {
        "id": 162,
        "from_node": 120,
        "to_node": 109,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.508918,
        "x1": 7.910496,
        "c1": 2.1520262954125104e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_120\\_109"
      },
      {
        "id": 163,
        "from_node": 74,
        "to_node": 79,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.286304,
        "x1": 19.51488,
        "c1": 5.370931836347231e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_74\\_79"
      },
      {
        "id": 164,
        "from_node": 73,
        "to_node": 116,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.949746,
        "x1": 8.590032,
        "c1": 2.086260289828077e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_73\\_116"
      },
      {
        "id": 165,
        "from_node": 39,
        "to_node": 92,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.14384,
        "x1": 23.5224,
        "c1": 6.284353885740239e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_39\\_92"
      },
      {
        "id": 166,
        "from_node": 65,
        "to_node": 2,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.299968,
        "x1": 7.614288,
        "c1": 8.11120116762511e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_65\\_2"
      },
      {
        "id": 167,
        "from_node": 114,
        "to_node": 32,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.593104,
        "x1": 18.46944,
        "c1": 4.932488616018817e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_114\\_32"
      },
      {
        "id": 168,
        "from_node": 86,
        "to_node": 107,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.05672,
        "x1": 28.48824,
        "c1": 7.413348122452354e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_86\\_107"
      },
      {
        "id": 169,
        "from_node": 17,
        "to_node": 40,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.62112,
        "x1": 22.12848,
        "c1": 5.772836264840609e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_17\\_40"
      },
      {
        "id": 170,
        "from_node": 10,
        "to_node": 42,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.987024,
        "x1": 23.05195,
        "c1": 6.152821874571372e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_10\\_42"
      },
      {
        "id": 171,
        "from_node": 110,
        "to_node": 21,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.188592,
        "x1": 14.79298,
        "c1": 3.945992166054598e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_110\\_21"
      },
      {
        "id": 172,
        "from_node": 54,
        "to_node": 12,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.944656,
        "x1": 12.31877,
        "c1": 3.6902301725059225e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_54\\_12"
      },
      {
        "id": 173,
        "from_node": 7,
        "to_node": 71,
        "from_status": 1,
        "to_status": 1,
        "r1": 11.91802,
        "x1": 32.40864,
        "c1": 8.11120116762511e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_71"
      },
      {
        "id": 174,
        "from_node": 59,
        "to_node": 103,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.82952,
        "x1": 5.018112,
        "c1": 1.388404061556458e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_59\\_103"
      },
      {
        "id": 175,
        "from_node": 33,
        "to_node": 7,
        "from_status": 1,
        "to_status": 1,
        "r1": 17.16264,
        "x1": 56.45376,
        "c1": 1.512629587597861e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_33\\_7"
      },
      {
        "id": 176,
        "from_node": 53,
        "to_node": 36,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.858224,
        "x1": 35.54496,
        "c1": 9.88324503640572e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_36"
      },
      {
        "id": 177,
        "from_node": 102,
        "to_node": 25,
        "from_status": 1,
        "to_status": 1,
        "r1": 9.32184,
        "x1": 28.314,
        "c1": 7.45353792868192e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_102\\_25"
      },
      {
        "id": 178,
        "from_node": 49,
        "to_node": 12,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.764272,
        "x1": 39.95323,
        "c1": 1.092454808257306e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_49\\_12"
      },
      {
        "id": 179,
        "from_node": 65,
        "to_node": 80,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.62112,
        "x1": 21.67546,
        "c1": 5.834951256030515e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_65\\_80"
      },
      {
        "id": 180,
        "from_node": 110,
        "to_node": 57,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.641616,
        "x1": 16.90128,
        "c1": 4.494045395690401e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_110\\_57"
      },
      {
        "id": 181,
        "from_node": 49,
        "to_node": 64,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.523408,
        "x1": 25.2648,
        "c1": 6.868945907211078e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_49\\_64"
      },
      {
        "id": 182,
        "from_node": 61,
        "to_node": 2,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.590811,
        "x1": 5.244624,
        "c1": 1.403017668431156e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_61\\_2"
      },
      {
        "id": 183,
        "from_node": 45,
        "to_node": 33,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.384016,
        "x1": 17.59824,
        "c1": 1.896267484962696e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_45\\_33"
      },
      {
        "id": 184,
        "from_node": 85,
        "to_node": 32,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.446054,
        "x1": 1.637856,
        "c1": 1.797616885036616e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_85\\_32"
      },
      {
        "id": 185,
        "from_node": 95,
        "to_node": 63,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.799762,
        "x1": 3.624192,
        "c1": 1.004767437431168e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_95\\_63"
      },
      {
        "id": 186,
        "from_node": 81,
        "to_node": 15,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.66792,
        "x1": 7.744,
        "c1": 4.1959036238952165e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_81\\_15"
      },
      {
        "id": 187,
        "from_node": 6,
        "to_node": 1,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.4848,
        "x1": 17.77248,
        "c1": 5.042098625326204e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_6\\_1"
      },
      {
        "id": 188,
        "from_node": 62,
        "to_node": 100,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.258288,
        "x1": 10.73318,
        "c1": 2.8718045255456074e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_62\\_100"
      },
      {
        "id": 189,
        "from_node": 78,
        "to_node": 13,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.687056,
        "x1": 15.14146,
        "c1": 4.2017477934055506e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_78\\_13"
      },
      {
        "id": 190,
        "from_node": 58,
        "to_node": 26,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.425696,
        "x1": 14.56646,
        "c1": 3.909453374219561e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_58\\_26"
      },
      {
        "id": 191,
        "from_node": 8,
        "to_node": 78,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.380943,
        "x1": 27.52992,
        "c1": 7.416999136846882e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_78"
      },
      {
        "id": 192,
        "from_node": 19,
        "to_node": 62,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.433216,
        "x1": 27.8784,
        "c1": 7.416999136846882e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_19\\_62"
      },
      {
        "id": 193,
        "from_node": 8,
        "to_node": 23,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.724976,
        "x1": 8.79912,
        "c1": 1.00111228500812e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_23"
      },
      {
        "id": 194,
        "from_node": 54,
        "to_node": 49,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.257234,
        "x1": 37.60099,
        "c1": 1.0314379861747363e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_54\\_49"
      },
      {
        "id": 195,
        "from_node": 16,
        "to_node": 68,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.188592,
        "x1": 16.27402,
        "c1": 4.640191013733964e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_16\\_68"
      },
      {
        "id": 196,
        "from_node": 45,
        "to_node": 118,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.192352,
        "x1": 14.86267,
        "c1": 1.493264887361984e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_45\\_118"
      },
      {
        "id": 197,
        "from_node": 71,
        "to_node": 40,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.9696,
        "x1": 23.62694,
        "c1": 6.06513386712546e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_71\\_40"
      },
      {
        "id": 198,
        "from_node": 95,
        "to_node": 62,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.501949,
        "x1": 5.92416,
        "c1": 1.596664670789927e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_95\\_62"
      },
      {
        "id": 199,
        "from_node": 65,
        "to_node": 73,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.09088,
        "x1": 6.865056,
        "c1": 1.8451150862529613e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_65\\_73"
      },
      {
        "id": 200,
        "from_node": 20,
        "to_node": 62,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.693888,
        "x1": 14.53162,
        "c1": 3.909453374219561e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_20\\_62"
      },
      {
        "id": 201,
        "from_node": 35,
        "to_node": 7,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.13632,
        "x1": 16.01266,
        "c1": 4.530581004426578e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_35\\_7"
      },
      {
        "id": 202,
        "from_node": 101,
        "to_node": 25,
        "from_status": 1,
        "to_status": 1,
        "r1": 9.23472,
        "x1": 31.88592,
        "c1": 8.622718788524739e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_101\\_25"
      },
      {
        "id": 203,
        "from_node": 98,
        "to_node": 16,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.718144,
        "x1": 12.2665,
        "c1": 3.4162035576880207e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_98\\_16"
      },
      {
        "id": 204,
        "from_node": 32,
        "to_node": 27,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.91664,
        "x1": 8.659728,
        "c1": 2.407785105862324e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_32\\_27"
      },
      {
        "id": 205,
        "from_node": 29,
        "to_node": 3,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.0,
        "x1": 1.0,
        "c1": 0.0,
        "tan1": 0.0,
        "_cname": "ACL_33.0",
        "_cID": "#ACL_33.0\\_29\\_3"
      },
      {
        "id": 206,
        "from_node": 53,
        "to_node": 14,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.54152,
        "x1": 39.90096,
        "c1": 1.132645251106644e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_14"
      },
      {
        "id": 207,
        "from_node": 43,
        "to_node": 48,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.192352,
        "x1": 17.16264,
        "c1": 4.585387600629702e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_43\\_48"
      },
      {
        "id": 208,
        "from_node": 19,
        "to_node": 52,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.199184,
        "x1": 18.81792,
        "c1": 5.188247426468631e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_19\\_52"
      },
      {
        "id": 209,
        "from_node": 102,
        "to_node": 36,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.119584,
        "x1": 27.59962,
        "c1": 7.435270124313832e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_102\\_36"
      },
      {
        "id": 210,
        "from_node": 7,
        "to_node": 92,
        "from_status": 1,
        "to_status": 1,
        "r1": 12.45816,
        "x1": 56.27952,
        "c1": 1.571088789744946e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_92"
      },
      {
        "id": 211,
        "from_node": 13,
        "to_node": 68,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.014352,
        "x1": 15.42024,
        "c1": 4.384435386383012e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_13\\_68"
      },
      {
        "id": 212,
        "from_node": 15,
        "to_node": 106,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.847,
        "x1": 9.776799,
        "c1": 5.313935268127162e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_15\\_106"
      },
      {
        "id": 213,
        "from_node": 66,
        "to_node": 50,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.86716,
        "x1": 41.624,
        "c1": 5.971598507070354e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_66\\_50"
      },
      {
        "id": 214,
        "from_node": 93,
        "to_node": 90,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.24872,
        "x1": 15.5848,
        "c1": 8.089279165763633e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_93\\_90"
      },
      {
        "id": 215,
        "from_node": 50,
        "to_node": 94,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.24576,
        "x1": 26.136,
        "c1": 2.7753464441155614e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_50\\_94"
      },
      {
        "id": 216,
        "from_node": 107,
        "to_node": 24,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.537072,
        "x1": 10.24531,
        "c1": 2.55027970951136e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_107\\_24"
      },
      {
        "id": 217,
        "from_node": 8,
        "to_node": 60,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.495392,
        "x1": 14.77555,
        "c1": 3.982527774790774e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_60"
      },
      {
        "id": 218,
        "from_node": 9,
        "to_node": 100,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.279472,
        "x1": 17.40658,
        "c1": 4.640191013733964e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_9\\_100"
      },
      {
        "id": 219,
        "from_node": 96,
        "to_node": 82,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.59379,
        "x1": 42.7585,
        "c1": 1.108531049059019e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_96\\_82"
      },
      {
        "id": 220,
        "from_node": 35,
        "to_node": 88,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.902976,
        "x1": 17.68536,
        "c1": 4.89960402167717e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_35\\_88"
      },
      {
        "id": 221,
        "from_node": 25,
        "to_node": 36,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.731946,
        "x1": 6.586272,
        "c1": 1.801271082530006e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_25\\_36"
      },
      {
        "id": 222,
        "from_node": 43,
        "to_node": 2,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.258976,
        "x1": 27.23371,
        "c1": 7.289121323171406e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_43\\_2"
      },
      {
        "id": 223,
        "from_node": 8,
        "to_node": 79,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.143152,
        "x1": 9.740016,
        "c1": 2.674503325693446e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_79"
      },
      {
        "id": 224,
        "from_node": 41,
        "to_node": 89,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.35224,
        "x1": 8.572608,
        "c1": 9.097700800688191e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_41\\_89"
      },
      {
        "id": 225,
        "from_node": 101,
        "to_node": 14,
        "from_status": 1,
        "to_status": 1,
        "r1": 9.23472,
        "x1": 31.88592,
        "c1": 8.622718788524739e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_101\\_14"
      },
      {
        "id": 226,
        "from_node": 59,
        "to_node": 56,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.843872,
        "x1": 13.27709,
        "c1": 3.6902301725059225e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_59\\_56"
      },
      {
        "id": 227,
        "from_node": 121,
        "to_node": 15,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.16456,
        "x1": 1.9602,
        "c1": 1.078570767641742e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_121\\_15"
      },
      {
        "id": 228,
        "from_node": 78,
        "to_node": 60,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.885552,
        "x1": 12.75437,
        "c1": 3.42716615016819e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_78\\_60"
      },
      {
        "id": 229,
        "from_node": 81,
        "to_node": 94,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.36084,
        "x1": 47.7224,
        "c1": 6.879176386953025e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_81\\_94"
      },
      {
        "id": 230,
        "from_node": 78,
        "to_node": 75,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.299968,
        "x1": 7.562016,
        "c1": 2.0277994961315624e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_78\\_75"
      },
      {
        "id": 231,
        "from_node": 10,
        "to_node": 89,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.38507,
        "x1": 71.69976,
        "c1": 1.86301906242114e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_10\\_89"
      },
      {
        "id": 232,
        "from_node": 109,
        "to_node": 10,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.536797,
        "x1": 6.18552,
        "c1": 1.603973065776707e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_109\\_10"
      },
      {
        "id": 233,
        "from_node": 32,
        "to_node": 84,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.33243,
        "x1": 29.27232,
        "c1": 7.672757947296696e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_32\\_84"
      },
      {
        "id": 234,
        "from_node": 53,
        "to_node": 76,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.13632,
        "x1": 14.16571,
        "c1": 3.945992166054598e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_76"
      },
      {
        "id": 235,
        "from_node": 83,
        "to_node": 109,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.771104,
        "x1": 31.3632,
        "c1": 8.11850956261189e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_83\\_109"
      },
      {
        "id": 236,
        "from_node": 92,
        "to_node": 84,
        "from_status": 1,
        "to_status": 1,
        "r1": 9.670321,
        "x1": 31.88592,
        "c1": 8.513108779217351e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_92\\_84"
      },
      {
        "id": 237,
        "from_node": 9,
        "to_node": 19,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.247696,
        "x1": 7.387776,
        "c1": 1.976650280520689e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_9\\_19"
      },
      {
        "id": 238,
        "from_node": 75,
        "to_node": 13,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.979504,
        "x1": 9.530928,
        "c1": 2.692774313160396e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_75\\_13"
      },
      {
        "id": 239,
        "from_node": 41,
        "to_node": 57,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.959008,
        "x1": 27.70416,
        "c1": 7.380463528110707e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_41\\_57"
      },
      {
        "id": 240,
        "from_node": 62,
        "to_node": 46,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.74616,
        "x1": 12.31877,
        "c1": 3.317556140860803e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_62\\_46"
      },
      {
        "id": 241,
        "from_node": 30,
        "to_node": 42,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.143152,
        "x1": 7.074144,
        "c1": 1.8889590899759163e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_30\\_42"
      },
      {
        "id": 242,
        "from_node": 31,
        "to_node": 91,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.83248,
        "x1": 9.679999,
        "c1": 1.420556543159883e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_31\\_91"
      },
      {
        "id": 243,
        "from_node": 11,
        "to_node": 70,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.435738,
        "x1": 6.551424,
        "c1": 1.790311673148698e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_11\\_70"
      },
      {
        "id": 244,
        "from_node": 89,
        "to_node": 83,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.502912,
        "x1": 34.15104,
        "c1": 8.915016390809591e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_89\\_83"
      },
      {
        "id": 245,
        "from_node": 14,
        "to_node": 25,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.43936,
        "x1": 9.530928,
        "c1": 2.619699912589183e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_14\\_25"
      },
      {
        "id": 246,
        "from_node": 48,
        "to_node": 105,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.35224,
        "x1": 10.66349,
        "c1": 2.9741061398662156e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_48\\_105"
      },
      {
        "id": 247,
        "from_node": 37,
        "to_node": 85,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.51763,
        "x1": 4.669632,
        "c1": 1.037648848673954e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_37\\_85"
      },
      {
        "id": 248,
        "from_node": 37,
        "to_node": 27,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.390298,
        "x1": 1.777248,
        "c1": 4.895956190381503e-8,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_37\\_27"
      },
      {
        "id": 249,
        "from_node": 39,
        "to_node": 84,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.52648,
        "x1": 8.485488,
        "c1": 2.232409090970503e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_39\\_84"
      },
      {
        "id": 250,
        "from_node": 34,
        "to_node": 52,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.306662,
        "x1": 1.390435,
        "c1": 3.8363662412529e-8,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_34\\_52"
      },
      {
        "id": 251,
        "from_node": 53,
        "to_node": 104,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.917328,
        "x1": 31.18896,
        "c1": 8.695793189095951e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_104"
      },
      {
        "id": 252,
        "from_node": 1,
        "to_node": 72,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.262048,
        "x1": 11.16878,
        "c1": 2.2543310928319814e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_1\\_72"
      },
      {
        "id": 253,
        "from_node": 117,
        "to_node": 56,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.83328,
        "x1": 13.15512,
        "c1": 3.6536945637697464e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_117\\_56"
      },
      {
        "id": 254,
        "from_node": 29,
        "to_node": 3,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.0,
        "x1": 1.0,
        "c1": 0.0,
        "tan1": 0.0,
        "_cname": "ACL_33.0",
        "_cID": "#ACL_33.0\\_29\\_3"
      },
      {
        "id": 255,
        "from_node": 7,
        "to_node": 17,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.327984,
        "x1": 10.89,
        "c1": 2.93026213614326e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_17"
      },
      {
        "id": 256,
        "from_node": 22,
        "to_node": 67,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.87684,
        "x1": 12.73694,
        "c1": 3.42716615016819e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_22\\_67"
      },
      {
        "id": 257,
        "from_node": 64,
        "to_node": 70,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.459994,
        "x1": 2.35224,
        "c1": 2.659889718818748e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_64\\_70"
      },
      {
        "id": 258,
        "from_node": 38,
        "to_node": 3,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.0,
        "x1": 1.0,
        "c1": 0.0,
        "tan1": 0.0,
        "_cname": "ACL_33.0",
        "_cID": "#ACL_33.0\\_38\\_3"
      },
      {
        "id": 259,
        "from_node": 28,
        "to_node": 4,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.857536,
        "x1": 9.478656,
        "c1": 2.477205308940147e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_28\\_4"
      },
      {
        "id": 260,
        "from_node": 73,
        "to_node": 21,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.390848,
        "x1": 20.38608,
        "c1": 5.444006236918445e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_73\\_21"
      },
      {
        "id": 261,
        "from_node": 99,
        "to_node": 118,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.951488,
        "x1": 6.385896,
        "c1": 6.934711912795511e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_99\\_118"
      },
      {
        "id": 262,
        "from_node": 2,
        "to_node": 20,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.910496,
        "x1": 31.38062,
        "c1": 8.513108779217351e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_2\\_20"
      },
      {
        "id": 263,
        "from_node": 24,
        "to_node": 115,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.44312,
        "x1": 12.52786,
        "c1": 3.266403742151067e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_24\\_115"
      },
      {
        "id": 264,
        "from_node": 108,
        "to_node": 43,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.881792,
        "x1": 5.767344,
        "c1": 1.5162818752319343e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_108\\_43"
      },
      {
        "id": 265,
        "from_node": 22,
        "to_node": 62,
        "from_status": 1,
        "to_status": 1,
        "r1": 1.036728,
        "x1": 3.415104,
        "c1": 9.170762468863956e-8,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_22\\_62"
      },
      {
        "id": 266,
        "from_node": 35,
        "to_node": 7,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.13632,
        "x1": 16.01266,
        "c1": 4.530581004426578e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_35\\_7"
      },
      {
        "id": 267,
        "from_node": 63,
        "to_node": 52,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.073456,
        "x1": 9.40896,
        "c1": 2.605083122615623e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_63\\_52"
      },
      {
        "id": 268,
        "from_node": 48,
        "to_node": 55,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.990096,
        "x1": 13.15512,
        "c1": 3.5185083551074914e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_48\\_55"
      },
      {
        "id": 269,
        "from_node": 5,
        "to_node": 54,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.850291,
        "x1": 2.631024,
        "c1": 6.832394382980594e-8,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_5\\_54"
      },
      {
        "id": 270,
        "from_node": 103,
        "to_node": 25,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.547664,
        "x1": 12.24907,
        "c1": 3.368705356471675e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_103\\_25"
      },
      {
        "id": 271,
        "from_node": 115,
        "to_node": 5,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.976432,
        "x1": 16.83158,
        "c1": 4.420970995119188e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_115\\_5"
      },
      {
        "id": 272,
        "from_node": 114,
        "to_node": 84,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.206016,
        "x1": 10.54152,
        "c1": 2.83526573371057e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_114\\_84"
      },
      {
        "id": 273,
        "from_node": 1,
        "to_node": 23,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.164336,
        "x1": 30.14352,
        "c1": 8.586183179788562e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_1\\_23"
      },
      {
        "id": 274,
        "from_node": 49,
        "to_node": 5,
        "from_status": 1,
        "to_status": 1,
        "r1": 13.99147,
        "x1": 41.64336,
        "c1": 9.79190283146642e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_49\\_5"
      },
      {
        "id": 275,
        "from_node": 23,
        "to_node": 26,
        "from_status": 1,
        "to_status": 1,
        "r1": 9.025632,
        "x1": 32.75712,
        "c1": 9.645754030323995e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_23\\_26"
      },
      {
        "id": 276,
        "from_node": 45,
        "to_node": 4,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.736256,
        "x1": 25.78752,
        "c1": 6.722797106068653e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_45\\_4"
      },
      {
        "id": 277,
        "from_node": 55,
        "to_node": 51,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.540833,
        "x1": 28.40112,
        "c1": 3.222559738428111e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_55\\_51"
      },
      {
        "id": 278,
        "from_node": 7,
        "to_node": 97,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.118896,
        "x1": 8.79912,
        "c1": 2.298175096554936e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_7\\_97"
      },
      {
        "id": 279,
        "from_node": 16,
        "to_node": 76,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.910496,
        "x1": 35.89344,
        "c1": 9.974587241345022e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_16\\_76"
      },
      {
        "id": 280,
        "from_node": 1,
        "to_node": 47,
        "from_status": 1,
        "to_status": 1,
        "r1": 6.0984,
        "x1": 21.43152,
        "c1": 5.042098625326204e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_1\\_47"
      },
      {
        "id": 281,
        "from_node": 30,
        "to_node": 33,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.05672,
        "x1": 21.25728,
        "c1": 2.265290820523174e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_30\\_33"
      },
      {
        "id": 282,
        "from_node": 33,
        "to_node": 10,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.2272,
        "x1": 22.12848,
        "c1": 2.2287539385474545e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_33\\_10"
      },
      {
        "id": 283,
        "from_node": 3,
        "to_node": 38,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.0,
        "x1": 1.0,
        "c1": 0.0,
        "tan1": 0.0,
        "_cname": "ACL_33.0",
        "_cID": "#ACL_33.0\\_3\\_38"
      },
      {
        "id": 284,
        "from_node": 8,
        "to_node": 53,
        "from_status": 1,
        "to_status": 1,
        "r1": 11.29075,
        "x1": 51.4008,
        "c1": 8.622718788524739e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_8\\_53"
      },
      {
        "id": 285,
        "from_node": 24,
        "to_node": 7,
        "from_status": 1,
        "to_status": 1,
        "r1": 8.468064,
        "x1": 23.87088,
        "c1": 6.247818277004061e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_24\\_7"
      },
      {
        "id": 286,
        "from_node": 65,
        "to_node": 46,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.36728,
        "x1": 33.9768,
        "c1": 9.170775201259404e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_65\\_46"
      },
      {
        "id": 287,
        "from_node": 97,
        "to_node": 40,
        "from_status": 1,
        "to_status": 1,
        "r1": 10.47182,
        "x1": 32.93136,
        "c1": 8.622718788524739e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_97\\_40"
      },
      {
        "id": 288,
        "from_node": 32,
        "to_node": 80,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.23096,
        "x1": 24.74208,
        "c1": 6.686261497332477e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_32\\_80"
      },
      {
        "id": 289,
        "from_node": 45,
        "to_node": 16,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.122656,
        "x1": 18.2952,
        "c1": 4.1652121846693745e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_45\\_16"
      },
      {
        "id": 290,
        "from_node": 30,
        "to_node": 28,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.52648,
        "x1": 8.380943,
        "c1": 2.188561904148685e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_30\\_28"
      },
      {
        "id": 291,
        "from_node": 34,
        "to_node": 22,
        "from_status": 1,
        "to_status": 1,
        "r1": 3.641616,
        "x1": 11.98771,
        "c1": 3.193329341579854e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_34\\_22"
      },
      {
        "id": 292,
        "from_node": 85,
        "to_node": 96,
        "from_status": 1,
        "to_status": 1,
        "r1": 7.196112,
        "x1": 29.28974,
        "c1": 7.72025614851304e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_85\\_96"
      },
      {
        "id": 293,
        "from_node": 53,
        "to_node": 74,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.826448,
        "x1": 21.98909,
        "c1": 5.992059466554249e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_53\\_74"
      },
      {
        "id": 294,
        "from_node": 12,
        "to_node": 5,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.47916,
        "x1": 1.663992,
        "c1": 1.337251662846723e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_12\\_5"
      },
      {
        "id": 295,
        "from_node": 16,
        "to_node": 45,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.96208,
        "x1": 8.450641,
        "c1": 8.622718788524739e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_16\\_45"
      },
      {
        "id": 296,
        "from_node": 64,
        "to_node": 11,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.143152,
        "x1": 9.774864,
        "c1": 2.681811720680226e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_64\\_11"
      },
      {
        "id": 297,
        "from_node": 70,
        "to_node": 49,
        "from_status": 1,
        "to_status": 1,
        "r1": 5.715072,
        "x1": 26.136,
        "c1": 7.088169108924716e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_70\\_49"
      },
      {
        "id": 298,
        "from_node": 6,
        "to_node": 23,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.421936,
        "x1": 12.40589,
        "c1": 3.533121961982188e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_6\\_23"
      },
      {
        "id": 299,
        "from_node": 50,
        "to_node": 111,
        "from_status": 1,
        "to_status": 1,
        "r1": 2.08604,
        "x1": 24.3936,
        "c1": 3.3804000616900684e-6,
        "tan1": 0.0,
        "_cname": "ACL_220.0",
        "_cID": "#ACL_220.0\\_50\\_111"
      },
      {
        "id": 300,
        "from_node": 108,
        "to_node": 87,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.129488,
        "x1": 16.43083,
        "c1": 4.347896594547975e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_108\\_87"
      },
      {
        "id": 301,
        "from_node": 16,
        "to_node": 104,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.146912,
        "x1": 18.81792,
        "c1": 5.224783035204806e-7,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_16\\_104"
      },
      {
        "id": 302,
        "from_node": 56,
        "to_node": 119,
        "from_status": 1,
        "to_status": 1,
        "r1": 4.303728,
        "x1": 11.15136,
        "c1": 1.132645251106644e-6,
        "tan1": 0.0,
        "_cname": "ACL_132.0",
        "_cID": "#ACL_132.0\\_56\\_119"
      }
    ],
    "sym_gen": [
      {
        "id": 303,
        "node": 28,
        "status": 1,
        "type": 0,
        "p_specified": 4.0e6,
        "q_specified": 1.0334068400722733e8,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_28\\_#362"
      },
      {
        "id": 304,
        "node": 90,
        "status": 1,
        "type": 0,
        "p_specified": 4.5e8,
        "q_specified": -1.0241480180166358e8,
        "_cname": "Gen_220",
        "_cID": "#Gen_220\\_90\\_#363"
      },
      {
        "id": 305,
        "node": 49,
        "status": 1,
        "type": 0,
        "p_specified": 1.55e8,
        "q_specified": -2.560476331702411e6,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_49\\_#364"
      },
      {
        "id": 306,
        "node": 3,
        "status": 1,
        "type": 0,
        "p_specified": 4.0e6,
        "q_specified": 2.738471002163932e7,
        "_cname": "Gen_33",
        "_cID": "#Gen_33\\_3\\_#365"
      },
      {
        "id": 307,
        "node": 16,
        "status": 1,
        "type": 0,
        "p_specified": 4.77e8,
        "q_specified": 4.544192766494345e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_16\\_#366"
      },
      {
        "id": 308,
        "node": 53,
        "status": 1,
        "type": 0,
        "p_specified": 2.52e8,
        "q_specified": 5.8859466340119496e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_53\\_#367"
      },
      {
        "id": 309,
        "node": 43,
        "status": 1,
        "type": 0,
        "p_specified": 7.0e6,
        "q_specified": 8.974786558261093e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_43\\_#368"
      },
      {
        "id": 310,
        "node": 12,
        "status": 1,
        "type": 0,
        "p_specified": 4.8e7,
        "q_specified": 1.0832448353977278e8,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_12\\_#369"
      },
      {
        "id": 311,
        "node": 7,
        "status": 1,
        "type": 0,
        "p_specified": 2.04e8,
        "q_specified": 7.1757033605176e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_7\\_#370"
      },
      {
        "id": 312,
        "node": 81,
        "status": 1,
        "type": 0,
        "p_specified": 3.91e8,
        "q_specified": -1.1471108526248413e8,
        "_cname": "Gen_220",
        "_cID": "#Gen_220\\_81\\_#371"
      },
      {
        "id": 313,
        "node": 23,
        "status": 1,
        "type": 0,
        "p_specified": 6.07e8,
        "q_specified": 3.703096586774965e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_23\\_#372"
      },
      {
        "id": 314,
        "node": 112,
        "status": 1,
        "type": 0,
        "p_specified": 4.0e6,
        "q_specified": 8.722455878116038e6,
        "_cname": "Gen_33",
        "_cID": "#Gen_33\\_112\\_#373"
      },
      {
        "id": 315,
        "node": 70,
        "status": 1,
        "type": 0,
        "p_specified": 1.6e8,
        "q_specified": -3.232037059576616e6,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_70\\_#375"
      },
      {
        "id": 316,
        "node": 3,
        "status": 1,
        "type": 0,
        "p_specified": 4.0e6,
        "q_specified": 2.738471002163932e7,
        "_cname": "Gen_33",
        "_cID": "#Gen_33\\_3\\_#376"
      },
      {
        "id": 317,
        "node": 102,
        "status": 1,
        "type": 0,
        "p_specified": 4.0e7,
        "q_specified": 7.341799852272621e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_102\\_#377"
      },
      {
        "id": 318,
        "node": 35,
        "status": 1,
        "type": 0,
        "p_specified": 3.92e8,
        "q_specified": -4.463174115971266e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_35\\_#378"
      },
      {
        "id": 319,
        "node": 117,
        "status": 1,
        "type": 0,
        "p_specified": 3.6e7,
        "q_specified": 3.951752722928344e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_117\\_#379"
      },
      {
        "id": 320,
        "node": 66,
        "status": 1,
        "type": 0,
        "p_specified": 3.14e8,
        "q_specified": -3.1736685691447884e7,
        "_cname": "Gen_220",
        "_cID": "#Gen_220\\_66\\_#380"
      },
      {
        "id": 321,
        "node": 51,
        "status": 1,
        "type": 0,
        "p_specified": 2.2e8,
        "q_specified": 3.4892510893610604e6,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_51\\_#381"
      },
      {
        "id": 322,
        "node": 40,
        "status": 1,
        "type": 0,
        "p_specified": 1.9e7,
        "q_specified": 1.6433581214852441e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_40\\_#382"
      },
      {
        "id": 323,
        "node": 62,
        "status": 1,
        "type": 0,
        "p_specified": 8.5e7,
        "q_specified": 1.381896466846419e8,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_62\\_#383"
      },
      {
        "id": 324,
        "node": 120,
        "status": 1,
        "type": 0,
        "p_specified": -6.0e6,
        "q_specified": 2.2795222120430734e7,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_120\\_#384"
      },
      {
        "id": 325,
        "node": 122,
        "status": 1,
        "type": 0,
        "p_specified": -2.0e7,
        "q_specified": -8.0e6,
        "_cname": "Gen_132",
        "_cID": "#Gen_132\\_122\\_#385"
      },
      {
        "id": 326,
        "node": 121,
        "status": 1,
        "type": 0,
        "p_specified": -1.84e8,
        "q_specified": -7.298698828928387e7,
        "_cname": "Gen_220",
        "_cID": "#Gen_220\\_121\\_#386"
      }
    ],
    "shunt": [
      {
        "id": 327,
        "node": 42,
        "status": 1,
        "g1": 0.0,
        "b1": 0.0006887054999999999,
        "_cname": "Sh_42_132.0",
        "_cID": "#Sh_42_132.0\\_#348"
      },
      {
        "id": 328,
        "node": 25,
        "status": 1,
        "g1": 0.0,
        "b1": 0.001147842,
        "_cname": "Sh_25_132.0",
        "_cID": "#Sh_25_132.0\\_#349"
      },
      {
        "id": 329,
        "node": 52,
        "status": 1,
        "g1": 0.0,
        "b1": 0.002295684,
        "_cname": "Sh_52_132.0",
        "_cID": "#Sh_52_132.0\\_#350"
      },
      {
        "id": 330,
        "node": 98,
        "status": 1,
        "g1": 0.0,
        "b1": 0.001147842,
        "_cname": "Sh_98_132.0",
        "_cID": "#Sh_98_132.0\\_#351"
      },
      {
        "id": 331,
        "node": 99,
        "status": 1,
        "g1": 0.0,
        "b1": 0.000573921,
        "_cname": "Sh_99_132.0",
        "_cID": "#Sh_99_132.0\\_#352"
      },
      {
        "id": 332,
        "node": 82,
        "status": 1,
        "g1": 0.0,
        "b1": 0.000573921,
        "_cname": "Sh_82_132.0",
        "_cID": "#Sh_82_132.0\\_#353"
      },
      {
        "id": 333,
        "node": 40,
        "status": 1,
        "g1": 0.0,
        "b1": 0.000573921,
        "_cname": "Sh_40_132.0",
        "_cID": "#Sh_40_132.0\\_#354"
      },
      {
        "id": 334,
        "node": 97,
        "status": 1,
        "g1": 0.0,
        "b1": 0.0008608815,
        "_cname": "Sh_97_132.0",
        "_cID": "#Sh_97_132.0\\_#355"
      },
      {
        "id": 335,
        "node": 32,
        "status": 1,
        "g1": 0.0,
        "b1": 0.0014348025,
        "_cname": "Sh_32_132.0",
        "_cID": "#Sh_32_132.0\\_#356"
      },
      {
        "id": 336,
        "node": 101,
        "status": 1,
        "g1": 0.0,
        "b1": 0.00034435265,
        "_cname": "Sh_101_132.0",
        "_cID": "#Sh_101_132.0\\_#357"
      },
      {
        "id": 337,
        "node": 118,
        "status": 1,
        "g1": 0.0,
        "b1": 0.001147842,
        "_cname": "Sh_118_132.0",
        "_cID": "#Sh_118_132.0\\_#358"
      },
      {
        "id": 338,
        "node": 56,
        "status": 1,
        "g1": 0.0,
        "b1": 0.00034435265,
        "_cname": "Sh_56_132.0",
        "_cID": "#Sh_56_132.0\\_#359"
      },
      {
        "id": 339,
        "node": 71,
        "status": 1,
        "g1": 0.0,
        "b1": 0.000573921,
        "_cname": "Sh_71_132.0",
        "_cID": "#Sh_71_132.0\\_#360"
      },
      {
        "id": 340,
        "node": 85,
        "status": 1,
        "g1": 0.0,
        "b1": 0.0008034895,
        "_cname": "Sh_85_132.0",
        "_cID": "#Sh_85_132.0\\_#361"
      }
    ],
    "transformer": [
      {
        "id": 341,
        "from_node": 91,
        "to_node": 49,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.1158,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 31,
        "tap_nom": 1,
        "tap_size": 8800.0044,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_91\\_49"
      },
      {
        "id": 342,
        "from_node": 15,
        "to_node": 33,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.111,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 7,
        "tap_nom": 1,
        "tap_size": 14300.0,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_15\\_33"
      },
      {
        "id": 343,
        "from_node": 111,
        "to_node": 52,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 4.0e8,
        "uk": 0.1068,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 9,
        "tap_nom": 1,
        "tap_size": 3299.9978,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_111\\_52"
      },
      {
        "id": 344,
        "from_node": 66,
        "to_node": 51,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.1146,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 5,
        "tap_nom": 1,
        "tap_size": 8800.0044,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_66\\_51"
      },
      {
        "id": 345,
        "from_node": 94,
        "to_node": 32,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.1125,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 9,
        "tap_nom": 1,
        "tap_size": 14300.0,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_94\\_32"
      },
      {
        "id": 346,
        "from_node": 81,
        "to_node": 35,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.111,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 13,
        "tap_nom": 1,
        "tap_size": 14300.0,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_81\\_35"
      },
      {
        "id": 347,
        "from_node": 47,
        "to_node": 112,
        "from_status": 1,
        "to_status": 1,
        "u1": 132000.0,
        "u2": 33000.0,
        "sn": 5.0e7,
        "uk": 0.1046595720076915,
        "pk": 706999.9713039486,
        "i0": 0.089000014752,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 31,
        "tap_min": 1,
        "tap_max": 61,
        "tap_nom": 31,
        "tap_size": 589.48824,
        "_cname": "2WT_132",
        "_cID": "#2WT_132\\_47\\_112"
      },
      {
        "id": 348,
        "from_node": 50,
        "to_node": 2,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.1164,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 4,
        "tap_nom": 1,
        "tap_size": 8800.0044,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_50\\_2"
      },
      {
        "id": 349,
        "from_node": 31,
        "to_node": 70,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 4.0e8,
        "uk": 0.1072,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 11,
        "tap_nom": 1,
        "tap_size": 3299.9978,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_31\\_70"
      },
      {
        "id": 350,
        "from_node": 106,
        "to_node": 16,
        "from_status": 1,
        "to_status": 1,
        "u1": 220000.0,
        "u2": 132000.0,
        "sn": 3.0e8,
        "uk": 0.111,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 1,
        "tap_min": 1,
        "tap_max": 17,
        "tap_nom": 1,
        "tap_size": 14300.0,
        "_cname": "2WT_220",
        "_cID": "#2WT_220\\_106\\_16"
      },
      {
        "id": 351,
        "from_node": 1,
        "to_node": 38,
        "from_status": 1,
        "to_status": 1,
        "u1": 132000.0,
        "u2": 33000.0,
        "sn": 2.5e8,
        "uk": 0.1,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 0,
        "tap_min": 0,
        "tap_max": 0,
        "tap_nom": 0,
        "tap_size": 0,
        "_cname": "2WT_132",
        "_cID": "#2WT_132\\_1\\_38"
      },
      {
        "id": 352,
        "from_node": 1,
        "to_node": 29,
        "from_status": 1,
        "to_status": 1,
        "u1": 132000.0,
        "u2": 33000.0,
        "sn": 2.5e8,
        "uk": 0.1,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 0,
        "tap_min": 0,
        "tap_max": 0,
        "tap_nom": 0,
        "tap_size": 0,
        "_cname": "2WT_132",
        "_cID": "#2WT_132\\_1\\_29"
      },
      {
        "id": 353,
        "from_node": 26,
        "to_node": 18,
        "from_status": 1,
        "to_status": 1,
        "u1": 132000.0,
        "u2": 33000.0,
        "sn": 2.5e8,
        "uk": 0.1,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 0,
        "tap_min": 0,
        "tap_max": 0,
        "tap_nom": 0,
        "tap_size": 0,
        "_cname": "2WT_132",
        "_cID": "#2WT_132\\_26\\_18"
      },
      {
        "id": 354,
        "from_node": 26,
        "to_node": 18,
        "from_status": 1,
        "to_status": 1,
        "u1": 132000.0,
        "u2": 33000.0,
        "sn": 2.5e8,
        "uk": 0.1,
        "pk": 0.0,
        "i0": 0.0,
        "p0": 0.0,
        "winding_from": 1,
        "winding_to": 1,
        "clock": 0,
        "tap_side": 0,
        "tap_pos": 0,
        "tap_min": 0,
        "tap_max": 0,
        "tap_nom": 0,
        "tap_size": 0,
        "_cname": "2WT_132",
        "_cID": "#2WT_132\\_26\\_18"
      }
    ],
    "three_winding_transformer": [],
    "sym_load": [
      {
        "id": 355,
        "node": 104,
        "status": 1,
        "type": 0,
        "p_specified": 3.4e7,
        "q_specified": 8.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_104\\_#387"
      },
      {
        "id": 356,
        "node": 7,
        "status": 1,
        "type": 0,
        "p_specified": 8.7e7,
        "q_specified": 7.1757033605176e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_7\\_#388"
      },
      {
        "id": 357,
        "node": 47,
        "status": 1,
        "type": 0,
        "p_specified": 2.1e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_47\\_#389"
      },
      {
        "id": 358,
        "node": 39,
        "status": 1,
        "type": 0,
        "p_specified": 3.7e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_39\\_#390"
      },
      {
        "id": 359,
        "node": 89,
        "status": 1,
        "type": 0,
        "p_specified": 1.3e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_89\\_#391"
      },
      {
        "id": 360,
        "node": 73,
        "status": 1,
        "type": 0,
        "p_specified": 4.5e7,
        "q_specified": 2.5e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_73\\_#392"
      },
      {
        "id": 361,
        "node": 86,
        "status": 1,
        "type": 0,
        "p_specified": 2.3e7,
        "q_specified": 1.1e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_86\\_#393"
      },
      {
        "id": 362,
        "node": 49,
        "status": 1,
        "type": 0,
        "p_specified": 2.77e8,
        "q_specified": -2.560476331702411e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_49\\_#394"
      },
      {
        "id": 363,
        "node": 84,
        "status": 1,
        "type": 0,
        "p_specified": 4.6e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_84\\_#395"
      },
      {
        "id": 364,
        "node": 114,
        "status": 1,
        "type": 0,
        "p_specified": 2.7e7,
        "q_specified": 1.1e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_114\\_#396"
      },
      {
        "id": 365,
        "node": 10,
        "status": 1,
        "type": 0,
        "p_specified": 6.6e7,
        "q_specified": 2.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_10\\_#397"
      },
      {
        "id": 366,
        "node": 107,
        "status": 1,
        "type": 0,
        "p_specified": 1.8e7,
        "q_specified": 5.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_107\\_#398"
      },
      {
        "id": 367,
        "node": 30,
        "status": 1,
        "type": 0,
        "p_specified": 4.7e7,
        "q_specified": 1.1e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_30\\_#399"
      },
      {
        "id": 368,
        "node": 48,
        "status": 1,
        "type": 0,
        "p_specified": 5.9e7,
        "q_specified": 2.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_48\\_#400"
      },
      {
        "id": 369,
        "node": 17,
        "status": 1,
        "type": 0,
        "p_specified": 3.4e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_17\\_#401"
      },
      {
        "id": 370,
        "node": 77,
        "status": 1,
        "type": 0,
        "p_specified": 7.1e7,
        "q_specified": 2.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_77\\_#402"
      },
      {
        "id": 371,
        "node": 100,
        "status": 1,
        "type": 0,
        "p_specified": 2.0e7,
        "q_specified": 9.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_100\\_#403"
      },
      {
        "id": 372,
        "node": 35,
        "status": 1,
        "type": 0,
        "p_specified": 3.9e7,
        "q_specified": -4.463174115971266e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_35\\_#404"
      },
      {
        "id": 373,
        "node": 28,
        "status": 1,
        "type": 0,
        "p_specified": 3.3e7,
        "q_specified": 1.0334068400722733e8,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_28\\_#405"
      },
      {
        "id": 374,
        "node": 96,
        "status": 1,
        "type": 0,
        "p_specified": 1.8e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_96\\_#406"
      },
      {
        "id": 375,
        "node": 22,
        "status": 1,
        "type": 0,
        "p_specified": 7.0e7,
        "q_specified": 2.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_22\\_#407"
      },
      {
        "id": 376,
        "node": 19,
        "status": 1,
        "type": 0,
        "p_specified": 3.9e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_19\\_#408"
      },
      {
        "id": 377,
        "node": 27,
        "status": 1,
        "type": 0,
        "p_specified": 3.3e7,
        "q_specified": 9.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_27\\_#409"
      },
      {
        "id": 378,
        "node": 118,
        "status": 1,
        "type": 0,
        "p_specified": 5.4e7,
        "q_specified": 2.7e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_118\\_#410"
      },
      {
        "id": 379,
        "node": 71,
        "status": 1,
        "type": 0,
        "p_specified": 5.3e7,
        "q_specified": 2.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_71\\_#411"
      },
      {
        "id": 380,
        "node": 64,
        "status": 1,
        "type": 0,
        "p_specified": 7.8e7,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_64\\_#412"
      },
      {
        "id": 381,
        "node": 110,
        "status": 1,
        "type": 0,
        "p_specified": 1.4e7,
        "q_specified": 8.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_110\\_#413"
      },
      {
        "id": 382,
        "node": 34,
        "status": 1,
        "type": 0,
        "p_specified": 9.0e6,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_34\\_#414"
      },
      {
        "id": 383,
        "node": 80,
        "status": 1,
        "type": 0,
        "p_specified": 2.3e7,
        "q_specified": 9.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_80\\_#415"
      },
      {
        "id": 384,
        "node": 63,
        "status": 1,
        "type": 0,
        "p_specified": 5.2e7,
        "q_specified": 2.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_63\\_#416"
      },
      {
        "id": 385,
        "node": 57,
        "status": 1,
        "type": 0,
        "p_specified": 1.0e7,
        "q_specified": 5.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_57\\_#417"
      },
      {
        "id": 386,
        "node": 14,
        "status": 1,
        "type": 0,
        "p_specified": 4.3e7,
        "q_specified": 1.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_14\\_#418"
      },
      {
        "id": 387,
        "node": 67,
        "status": 1,
        "type": 0,
        "p_specified": 3.4e7,
        "q_specified": 1.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_67\\_#419"
      },
      {
        "id": 388,
        "node": 12,
        "status": 1,
        "type": 0,
        "p_specified": 1.13e8,
        "q_specified": 1.0832448353977278e8,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_12\\_#420"
      },
      {
        "id": 389,
        "node": 92,
        "status": 1,
        "type": 0,
        "p_specified": 5.9e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_92\\_#421"
      },
      {
        "id": 390,
        "node": 11,
        "status": 1,
        "type": 0,
        "p_specified": 7.7e7,
        "q_specified": 1.4e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_11\\_#422"
      },
      {
        "id": 391,
        "node": 46,
        "status": 1,
        "type": 0,
        "p_specified": 1.4e7,
        "q_specified": 1.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_46\\_#423"
      },
      {
        "id": 392,
        "node": 60,
        "status": 1,
        "type": 0,
        "p_specified": 1.2e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_60\\_#424"
      },
      {
        "id": 393,
        "node": 75,
        "status": 1,
        "type": 0,
        "p_specified": 4.2e7,
        "q_specified": 3.1e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_75\\_#425"
      },
      {
        "id": 394,
        "node": 13,
        "status": 1,
        "type": 0,
        "p_specified": 3.8e7,
        "q_specified": 1.5e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_13\\_#426"
      },
      {
        "id": 395,
        "node": 40,
        "status": 1,
        "type": 0,
        "p_specified": 2.8e7,
        "q_specified": 1.6433581214852441e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_40\\_#427"
      },
      {
        "id": 396,
        "node": 84,
        "status": 1,
        "type": 0,
        "p_specified": 2.0e7,
        "q_specified": 2.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_84\\_#428"
      },
      {
        "id": 397,
        "node": 6,
        "status": 1,
        "type": 0,
        "p_specified": 4.8e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_6\\_#429"
      },
      {
        "id": 398,
        "node": 36,
        "status": 1,
        "type": 0,
        "p_specified": 3.8e7,
        "q_specified": 2.5e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_36\\_#430"
      },
      {
        "id": 399,
        "node": 111,
        "status": 1,
        "type": 0,
        "p_specified": 2.8e7,
        "q_specified": 0.0,
        "_cname": "Ld_220.0",
        "_cID": "#Ld_220.0\\_111\\_#431"
      },
      {
        "id": 400,
        "node": 78,
        "status": 1,
        "type": 0,
        "p_specified": 3.0e7,
        "q_specified": 1.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_78\\_#432"
      },
      {
        "id": 401,
        "node": 16,
        "status": 1,
        "type": 0,
        "p_specified": 1.3e8,
        "q_specified": 4.544192766494345e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_16\\_#433"
      },
      {
        "id": 402,
        "node": 61,
        "status": 1,
        "type": 0,
        "p_specified": 6.0e6,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_61\\_#434"
      },
      {
        "id": 403,
        "node": 54,
        "status": 1,
        "type": 0,
        "p_specified": 6.3e7,
        "q_specified": 2.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_54\\_#435"
      },
      {
        "id": 404,
        "node": 37,
        "status": 1,
        "type": 0,
        "p_specified": 3.1e7,
        "q_specified": 1.7e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_37\\_#436"
      },
      {
        "id": 405,
        "node": 43,
        "status": 1,
        "type": 0,
        "p_specified": 4.3e7,
        "q_specified": 8.974786558261093e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_43\\_#437"
      },
      {
        "id": 406,
        "node": 95,
        "status": 1,
        "type": 0,
        "p_specified": 1.9e7,
        "q_specified": 2.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_95\\_#438"
      },
      {
        "id": 407,
        "node": 53,
        "status": 1,
        "type": 0,
        "p_specified": 3.7e7,
        "q_specified": 5.8859466340119496e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_53\\_#439"
      },
      {
        "id": 408,
        "node": 34,
        "status": 1,
        "type": 0,
        "p_specified": 3.0e7,
        "q_specified": 1.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_34\\_#440"
      },
      {
        "id": 409,
        "node": 20,
        "status": 1,
        "type": 0,
        "p_specified": 2.5e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_20\\_#441"
      },
      {
        "id": 410,
        "node": 21,
        "status": 1,
        "type": 0,
        "p_specified": 1.8e7,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_21\\_#442"
      },
      {
        "id": 411,
        "node": 26,
        "status": 1,
        "type": 0,
        "p_specified": 8.5e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_26\\_#443"
      },
      {
        "id": 412,
        "node": 119,
        "status": 1,
        "type": 0,
        "p_specified": 2.5e7,
        "q_specified": 1.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_119\\_#444"
      },
      {
        "id": 413,
        "node": 103,
        "status": 1,
        "type": 0,
        "p_specified": 2.0e6,
        "q_specified": 1.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_103\\_#445"
      },
      {
        "id": 414,
        "node": 83,
        "status": 1,
        "type": 0,
        "p_specified": 1.2e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_83\\_#446"
      },
      {
        "id": 415,
        "node": 1,
        "status": 1,
        "type": 0,
        "p_specified": 2.4e7,
        "q_specified": 1.5e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_1\\_#447"
      },
      {
        "id": 416,
        "node": 88,
        "status": 1,
        "type": 0,
        "p_specified": 2.8e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_88\\_#448"
      },
      {
        "id": 417,
        "node": 41,
        "status": 1,
        "type": 0,
        "p_specified": 7.0e6,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_41\\_#449"
      },
      {
        "id": 418,
        "node": 101,
        "status": 1,
        "type": 0,
        "p_specified": 2.2e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_101\\_#450"
      },
      {
        "id": 419,
        "node": 25,
        "status": 1,
        "type": 0,
        "p_specified": 3.1e7,
        "q_specified": 2.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_25\\_#451"
      },
      {
        "id": 420,
        "node": 55,
        "status": 1,
        "type": 0,
        "p_specified": 9.0e6,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_55\\_#452"
      },
      {
        "id": 421,
        "node": 74,
        "status": 1,
        "type": 0,
        "p_specified": 2.2e7,
        "q_specified": 1.5e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_74\\_#453"
      },
      {
        "id": 422,
        "node": 24,
        "status": 1,
        "type": 0,
        "p_specified": 1.7e7,
        "q_specified": 8.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_24\\_#454"
      },
      {
        "id": 423,
        "node": 115,
        "status": 1,
        "type": 0,
        "p_specified": 1.2e7,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_115\\_#455"
      },
      {
        "id": 424,
        "node": 119,
        "status": 1,
        "type": 0,
        "p_specified": 4.3e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_119\\_#456"
      },
      {
        "id": 425,
        "node": 76,
        "status": 1,
        "type": 0,
        "p_specified": 4.2e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_76\\_#457"
      },
      {
        "id": 426,
        "node": 102,
        "status": 1,
        "type": 0,
        "p_specified": 2.3e7,
        "q_specified": 7.341799852272621e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_102\\_#458"
      },
      {
        "id": 427,
        "node": 97,
        "status": 1,
        "type": 0,
        "p_specified": 2.0e7,
        "q_specified": 1.1e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_97\\_#459"
      },
      {
        "id": 428,
        "node": 113,
        "status": 1,
        "type": 0,
        "p_specified": 1.7e7,
        "q_specified": 4.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_113\\_#460"
      },
      {
        "id": 429,
        "node": 2,
        "status": 1,
        "type": 0,
        "p_specified": 1.1e7,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_2\\_#461"
      },
      {
        "id": 430,
        "node": 68,
        "status": 1,
        "type": 0,
        "p_specified": 1.5e7,
        "q_specified": 9.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_68\\_#462"
      },
      {
        "id": 431,
        "node": 72,
        "status": 1,
        "type": 0,
        "p_specified": 1.1e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_72\\_#463"
      },
      {
        "id": 432,
        "node": 44,
        "status": 1,
        "type": 0,
        "p_specified": 1.2e7,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_44\\_#464"
      },
      {
        "id": 433,
        "node": 87,
        "status": 1,
        "type": 0,
        "p_specified": 1.7e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_87\\_#465"
      },
      {
        "id": 434,
        "node": 4,
        "status": 1,
        "type": 0,
        "p_specified": 6.8e7,
        "q_specified": 3.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_4\\_#466"
      },
      {
        "id": 435,
        "node": 82,
        "status": 1,
        "type": 0,
        "p_specified": 1.6e7,
        "q_specified": 8.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_82\\_#467"
      },
      {
        "id": 436,
        "node": 101,
        "status": 1,
        "type": 0,
        "p_specified": 2.8e7,
        "q_specified": 1.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_101\\_#468"
      },
      {
        "id": 437,
        "node": 45,
        "status": 1,
        "type": 0,
        "p_specified": 6.1e7,
        "q_specified": 2.8e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_45\\_#469"
      },
      {
        "id": 438,
        "node": 62,
        "status": 1,
        "type": 0,
        "p_specified": 4.7e7,
        "q_specified": 1.381896466846419e8,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_62\\_#470"
      },
      {
        "id": 439,
        "node": 9,
        "status": 1,
        "type": 0,
        "p_specified": 5.1e7,
        "q_specified": 2.7e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_9\\_#471"
      },
      {
        "id": 440,
        "node": 92,
        "status": 1,
        "type": 0,
        "p_specified": 3.7e7,
        "q_specified": 2.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_92\\_#472"
      },
      {
        "id": 441,
        "node": 42,
        "status": 1,
        "type": 0,
        "p_specified": 6.8e7,
        "q_specified": 2.7e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_42\\_#473"
      },
      {
        "id": 442,
        "node": 55,
        "status": 1,
        "type": 0,
        "p_specified": 6.2e7,
        "q_specified": 1.3e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_55\\_#474"
      },
      {
        "id": 443,
        "node": 98,
        "status": 1,
        "type": 0,
        "p_specified": 3.9e7,
        "q_specified": 3.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_98\\_#475"
      },
      {
        "id": 444,
        "node": 99,
        "status": 1,
        "type": 0,
        "p_specified": 2.0e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_99\\_#476"
      },
      {
        "id": 445,
        "node": 116,
        "status": 1,
        "type": 0,
        "p_specified": 6.0e7,
        "q_specified": 3.4e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_116\\_#477"
      },
      {
        "id": 446,
        "node": 8,
        "status": 1,
        "type": 0,
        "p_specified": 6.5e7,
        "q_specified": 1.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_8\\_#478"
      },
      {
        "id": 447,
        "node": 108,
        "status": 1,
        "type": 0,
        "p_specified": 2.4e7,
        "q_specified": 4.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_108\\_#479"
      },
      {
        "id": 448,
        "node": 58,
        "status": 1,
        "type": 0,
        "p_specified": 1.0e7,
        "q_specified": 0.0,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_58\\_#480"
      },
      {
        "id": 449,
        "node": 59,
        "status": 1,
        "type": 0,
        "p_specified": 8.0e6,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_59\\_#481"
      },
      {
        "id": 450,
        "node": 5,
        "status": 1,
        "type": 0,
        "p_specified": 8.4e7,
        "q_specified": 1.8e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_5\\_#482"
      },
      {
        "id": 451,
        "node": 65,
        "status": 1,
        "type": 0,
        "p_specified": 9.0e7,
        "q_specified": 3.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_65\\_#483"
      },
      {
        "id": 452,
        "node": 56,
        "status": 1,
        "type": 0,
        "p_specified": 3.9e7,
        "q_specified": 3.0e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_56\\_#484"
      },
      {
        "id": 453,
        "node": 105,
        "status": 1,
        "type": 0,
        "p_specified": 8.0e6,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_105\\_#485"
      },
      {
        "id": 454,
        "node": 26,
        "status": 1,
        "type": 0,
        "p_specified": 7.8e7,
        "q_specified": 4.2e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_26\\_#486"
      },
      {
        "id": 455,
        "node": 85,
        "status": 1,
        "type": 0,
        "p_specified": 5.9e7,
        "q_specified": 2.6e7,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_85\\_#487"
      },
      {
        "id": 456,
        "node": 79,
        "status": 1,
        "type": 0,
        "p_specified": 5.0e6,
        "q_specified": 3.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_79\\_#488"
      },
      {
        "id": 457,
        "node": 69,
        "status": 1,
        "type": 0,
        "p_specified": 2.2e7,
        "q_specified": 7.0e6,
        "_cname": "Ld_132.0",
        "_cID": "#Ld_132.0\\_69\\_#489"
      }
    ],
    "source": [
      {
        "id": 458,
        "node": 33,
        "status": 1,
        "u_ref": 1.0,
        "sk": 1.0e40,
        "rx_ratio": 0.0,
        "z01_ratio": 0.1,
        "_cname": "Bus_33_132*",
        "_cID": "#Bus_33_132*#"
      }
    ]
  }
}
