% This file was generated by Sparlectra
% Sparlectra 0.60.0, written 2026-10-19T06:12
% Bus VM/VA: model only (flat voltages, no branch flow columns)
function mpc = cigre
%% MATPOWER Case Format : Version 2
%% SPARLECTRA EXTENSION WARNING
%% This case contains Sparlectra-specific transformer active-loss metadata.
%% Standard MATPOWER does not model this extension in its normal branch format.
%% If this file is run directly in MATPOWER, transformer active losses may be missing
%% or approximated differently, and power-flow results may deviate from Sparlectra.
mpc.version = '2';
%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 1000.0;
%% bus data
mpc.bus = [
%bus	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
1	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_1_220 (ID: #Bus_1_220#)
2	3	0.0	0.0	0.0	0.0	1	1.03	0.0	22.0	1	1.1	0.9; %Bus: Bus_2_22 (slack) (ID: #Bus_2_22#)
3	1	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.1	0.9; %Bus: Bus_3_380 (ID: #Bus_3_380#)
4	1	285.0	200.0	0.0	0.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_4_220 (ID: #Bus_4_220#)
5	2	0.0	0.0	0.0	0.0	1	1.0300000000000002	3.29678495244693	22.0	1	1.1	0.9; %Bus: Bus_5_22 (ID: #Bus_5_22#)
6	1	435.0	296.0	0.0	180.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_6_220 (ID: #Bus_6_220#)
7	1	0.0	0.0	0.0	0.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_7_220 (ID: #Bus_7_220#)
8	2	0.0	0.0	0.0	0.0	1	1.03	-0.6949800969400326	22.0	1	1.1	0.9; %Bus: Bus_8_22 (ID: #Bus_8_22#)
9	1	80.0	30.0	0.0	80.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_9_220 (ID: #Bus_9_220#)
10	1	320.0	200.0	0.0	160.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_10_220 (ID: #Bus_10_220#)
11	1	80.0	30.0	0.0	0.0	1	1.0	0.0	220.0	1	1.1	0.9; %Bus: Bus_11_220 (ID: #Bus_11_220#)
12	1	0.0	0.0	0.0	0.0	1	1.0	0.0	380.0	1	1.1	0.9; %Bus: Bus_12_380 (ID: #Bus_12_380#)
13	2	0.0	0.0	0.0	0.0	1	1.03	-2.433590677176231	22.0	1	1.1	0.9; %Bus: Bus_13_22 (ID: #Bus_13_22#)
];
%% generator data
mpc.gen = [
%bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
2	0	0	1000.0	-1000.0	1.03	1000.0	1	9999.0	-9999.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0; %Gen: Generator_Gen_22)
5	500.0	0	1000.0	-1000.0	1.0300000000000002	1000.0	1	9999.0	-9999.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0; %Gen: Generator_Gen_22)
13	200.0	0	1000.0	-1000.0	1.03	1000.0	1	9999.0	-9999.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0; %Gen: Generator_Gen_22)
8	300.0	0	1000.0	-1000.0	1.03	1000.0	1	9999.0	-9999.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0; %Gen: Generator_Gen_22)
];
%% branch data
mpc.branch = [
%fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
1	4	0.06529999999999998	0.398	0.013806420066584139	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_1_4 (ID: #B_ACL_220_1_4#1)
1	6	0.0653	0.398	0.041419260199752415	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_1_6 (ID: #B_ACL_220_1_6#2)
4	9	0.0653	0.398	0.041419260199752415	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_4_9 (ID: #B_ACL_220_4_9#3)
11	10	0.06529999999999998	0.398	0.013806420066584139	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_11_10 (ID: #B_ACL_220_11_10#4)
11	10	0.0653	0.398	0.041419260199752415	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_11_10 (ID: #B_ACL_220_11_10#5)
10	9	0.0653	0.398	0.041419260199752415	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_10_9 (ID: #B_ACL_220_10_9#6)
10	6	0.0653	0.398	0.041419260199752415	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_10_6 (ID: #B_ACL_220_10_6#7)
6	7	0.0006529999999999998	0.003979999999999999	1.3806420066584138e-6	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_220_6_7 (ID: #B_ACL_220_6_7#8)
3	12	0.0328	0.312	0.3130157256330727	0	0	0	0.0	0.0	1	-360	360; %Branch: B_ACL_380_3_12 (ID: #B_ACL_380_3_12#9)
3	1	0.0028000000000000004	0.1299698426559023	-0.000599666574022598	1000.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_380_3_1 (ID: #B_2WT_380_3_1#10)
12	11	0.0	0.13	0.0	1000.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_380_12_11 (ID: #B_2WT_380_12_11#11)
1	2	0.0	0.13	0.0	1000.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_220_1_2 (ID: #B_2WT_220_1_2#12)
4	5	0.0	0.13	0.0	1000.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_220_4_5 (ID: #B_2WT_220_4_5#13)
11	13	0.0	0.13	0.0	1000.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_220_11_13 (ID: #B_2WT_220_11_13#14)
7	8	0.0	0.26	0.0	500.0	0	0	1.0	0.0	1	-360	360; %Branch: B_2WT_220_7_8 (ID: #B_2WT_220_7_8#15)
];
%% optional Sparlectra metadata (ignored by standard MATPOWER solvers)
mpc.bus_name = {
'Bus_1_220';
'Bus_2_22';
'Bus_3_380';
'Bus_4_220';
'Bus_5_22';
'Bus_6_220';
'Bus_7_220';
'Bus_8_22';
'Bus_9_220';
'Bus_10_220';
'Bus_11_220';
'Bus_12_380';
'Bus_13_22';
};
mpc.branch_name = {
'B_ACL_220_1_4';
'B_ACL_220_1_6';
'B_ACL_220_4_9';
'B_ACL_220_11_10';
'B_ACL_220_11_10';
'B_ACL_220_10_9';
'B_ACL_220_10_6';
'B_ACL_220_6_7';
'B_ACL_380_3_12';
'B_2WT_380_3_1';
'B_2WT_380_12_11';
'B_2WT_220_1_2';
'B_2WT_220_4_5';
'B_2WT_220_11_13';
'B_2WT_220_7_8';
};
mpc.branch_kind = {
'L';
'L';
'L';
'L';
'L';
'L';
'L';
'L';
'L';
'T';
'T';
'T';
'T';
'T';
'T';
};
mpc.sparlectra = struct();
mpc.sparlectra.format_version = 1;
mpc.sparlectra.warning = 'This file contains Sparlectra-specific transformer loss metadata. Plain MATPOWER does not apply this extension. Results may deviate when run outside Sparlectra.';
mpc.sparlectra.transformer_losses = {
struct('branch_row', 10, 'source_format', 'Sparlectra', 'original_id', 'B_2WT_380_3_1', 'from_bus_name', 'Bus_3_380', 'to_bus_name', 'Bus_1_220', 'r_raw', NaN, 'x_raw', NaN, 'g_raw', NaN, 'b_raw', NaN, 'raw_units', 'per_unit', 'r_pu', 0.0028000000000000004, 'x_pu', 0.1299698426559023, 'g_pu', 2.0e-5, 'b_pu', -0.000599666574022598, 'active_no_load_g_pu', 2.0e-5, 'reactive_shunt_b_pu', -0.000599666574022598, 'allocation', 'native_branch_pi', 'tap_ratio', 1.0, 'phase_shift_deg', 0.0, 'stage_position', NaN);
};
